# ТЕХНИЧЕСКИЕ ТРЕБОВАНИЯ К SCADA-СИСТЕМЕ
## на основе O-PAS Standard v2.1

**Документ:** TR-SCADA-OPAS-001  
**Версия:** 1.0  
**Дата:** 10.03.2026  
**Основание:** ТЗ на разработку и внедрение SCADA-системы v7 от 09.03.2026

---

## 1. НАЗНАЧЕНИЕ ДОКУМЕНТА

Настоящий документ определяет конкретные технические требования к SCADA-системе, предназначенной для работы в составе открытой архитектуры АСУ ТП на основе O-PAS Standard v2.1. Требования являются измеримыми, верифицируемыми и предназначены для использования при разработке, тестировании и приёмке системы.

---

## 2. ТРЕБОВАНИЯ К АРХИТЕКТУРЕ

### 2.1. Общая архитектура

| ID | Требование | Критерий приёмки |
|----|-----------|-----------------|
| TR-ARCH-001 | Система должна функционировать как supervisory-компонент, не подменяя функции базового управления (control) и функциональной безопасности (SIS/ESD/F&G) | Архитектурное описание подтверждает отсутствие control/safety функций; демонстрация независимости нижестоящих контуров при полном останове SCADA |
| TR-ARCH-002 | Модульная архитектура: каждая подсистема (визуализация, тревоги, архивирование, отчётность, диагностика, конфигурирование, управление доступом) должна быть развёртываема и обновляема независимо | Демонстрация обновления одной подсистемы без останова остальных |
| TR-ARCH-003 | Отсутствие необоснованного vendor lock-in: конфигурация проекта должна храниться и экспортироваться в документированных открытых форматах | Экспорт полного проекта в AML / OPC UA NodeSet / Open Packaging; импорт в чистую инсталляцию |
| TR-ARCH-004 | Совместимость со всеми типами O-PAS DCN: DCN с физическим I/O, DCN без I/O, Virtual DCN, ACP, Gateway | Тестовое подключение к каждому типу узла с подтверждением приёма данных |
| TR-ARCH-005 | Поддержка модели FILO: взаимодействие с Layer-F через OCF, использование сервисов Layer-L | Документация соответствия; демонстрация чтения FB-данных через OCF |

### 2.2. Масштабируемость

| ID | Требование | Критерий приёмки |
|----|-----------|-----------------|
| TR-ARCH-010 | Горизонтальное масштабирование: добавление серверных ролей без изменения архитектуры ядра | Демонстрация добавления сервера визуализации в работающую систему |
| TR-ARCH-011 | Поэтапное расширение: подключение новых установок/зон без переконфигурирования существующих | Добавление новой зоны с подтверждением отсутствия влияния на существующие |
| TR-ARCH-012 | Максимальное количество тегов, одновременных пользователей и соединений — определяется проектом и подтверждается нагрузочными испытаниями | Протокол нагрузочных испытаний |

---

## 3. ТРЕБОВАНИЯ К ИНТЕГРАЦИИ И СВЯЗНОСТИ (OCF)

### 3.1. Обязательные профили

| ID | Профиль / Facet | Обязательность | Критерий |
|----|-----------------|---------------|----------|
| TR-OCF-001 | OCF-001 (OPC UA Client/Server Profile) | M | Сертификат соответствия или протокол испытаний по OPC UA CTT |
| TR-OCF-002 | OCF-002 (OPC UA Client/Server and PubSub) | R (где применимо) | Демонстрация приёма PubSub-данных |
| TR-OCF-003 | OCF-F-003 (OCF Client Facet) | M | Протокол испытаний |
| TR-OCF-004 | OCF-F-005 (Alarms and Conditions Client) | M | Приём и обработка A&C подписок от DCN |
| TR-OCF-005 | OCF-F-001 (Security Server Facet) — если SCADA выступает как OPC UA Server | M (условно) | Прохождение security-тестов |
| TR-OCF-006 | OCF-F-004 (A&C Server Facet) — если SCADA выступает как OPC UA Server | M (условно) | Протокол испытаний |

### 3.2. OPC UA Security

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-SEC-OPC-001 | SecurityPolicy: поддержка Aes128-Sha256-RsaOaep | Установление защищённого соединения с данной политикой |
| TR-SEC-OPC-002 | SecurityPolicy: поддержка Basic256Sha256 | Установление защищённого соединения с данной политикой |
| TR-SEC-OPC-003 | User Token: поддержка JWT-аутентификации | Успешная аутентификация пользователя через JWT |
| TR-SEC-OPC-004 | Поддержка Global Certificate Management (GCM) | Получение/обновление сертификатов через GCM |
| TR-SEC-OPC-005 | Поддержка AliasName для OPC UA узлов | Обращение к узлам по alias; корректная резолюция |

### 3.3. Discovery и адресное пространство

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-DISC-001 | Интеграция с GDS-001 (Global Discovery Server) при его наличии в архитектуре | Автоматическая регистрация и обнаружение серверов через GDS |
| TR-DISC-002 | Корректная обработка OPC UA namespaces, включая O-PAS CF namespace | Чтение данных из нескольких namespace без конфликтов |

### 3.4. Синхронизация времени

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-TIME-001 | Обязательная поддержка NET-F-011 (NTP/OS-based time sync) | Синхронизация с NTP-сервером; drift ≤ 1 мс при стабильной сети |
| TR-TIME-002 | Поддержка NET-F-012 / NET-F-013 (PTP), где применимо | Синхронизация по PTP при наличии PTP grandmaster |
| TR-TIME-003 | Генерация системного события при нарушении синхронизации (drift выше порога) | Автоматическая тревога при потере NTP/PTP |

### 3.5. Протоколы нижнего уровня (через Gateway)

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-GW-001 | Приём данных от legacy-систем через Gateway: DCS, PLC, HART, Foundation Fieldbus, Modbus, PROFIBUS | Демонстрация приёма данных минимум от 3 типов legacy через Gateway |
| TR-GW-002 | Корректная обработка ограниченного набора метаданных при работе через Gateway (неполный quality/status/timestamp) | Индикация ограничений данных, полученных через Gateway |
| TR-GW-003 | Подключение PLC и RTU напрямую через OPC UA | Приём данных от OPC UA-совместимого PLC |

---

## 4. ТРЕБОВАНИЯ К МОДЕЛИ ДАННЫХ

### 4.1. Иерархия объектов

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-DM-001 | Пятиуровневая иерархия: площадка → зона → установка → оборудование → параметр | Структура проекта соответствует иерархии; навигация по уровням |
| TR-DM-002 | Совместимость иерархии с ISA-88 (IEC 61512) и ISA-95 (IEC 62264) | Маппинг объектов на модели ISA-88/95 задокументирован |
| TR-DM-003 | Единые правила именования (naming convention) для всех сущностей | Документ naming convention; валидация при создании объектов |

### 4.2. Типы сигналов

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-DM-010 | Поддержка O-PAS signal types: AnalogUnitRangeType, TwoStateDiscreteType, MultiStateValueDiscreteType, MultiStateDictionaryEntryDiscreteBaseType, OPASAnalogSignalType, TriggerType | Создание и обработка каждого типа сигнала |
| TR-DM-011 | Поддержка PA-DIM типов: AnalogSignalVariableType, DiscreteSignalVariableType, TwoStateDiscreteSignalVariableType, MultiStateDiscreteSignalVariableType | Приём и отображение PA-DIM данных |
| TR-DM-012 | Поддержка производных типов от вышеперечисленных | Создание и обработка кастомных производных типов |

### 4.3. Атрибуты данных

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-DM-020 | Каждый принимаемый сигнал содержит: source ID, timestamp, quality/status (Good/Bad/Uncertain/Stale), engineering units, range (low/high), alarm relevance, объектная принадлежность, описание | Просмотр полного набора атрибутов для произвольного тега |
| TR-DM-021 | Атрибуты DCN: Manufacturer, Model, SerialNumber, SoftwareRevision, HardwareRevision, DeviceHealth, AssetId, ComponentName | Отображение атрибутов DCN на диагностическом экране |
| TR-DM-022 | Модель Function Block: Inputs, Outputs, Configuration, Tuning, Status, Operational; FBErrorType: OutOfService, ConfigurationError, SimulationActive, PvHasBadStatus | Отображение FB-модели и обработка ошибок |

### 4.4. Качество данных

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-DM-030 | Различение статусов: Good, Bad, Uncertain, Stale | Визуальное различие на экране для каждого статуса |
| TR-DM-031 | Запрет отображения невалидных данных как достоверных | Bad/Uncertain данные имеют специальную индикацию; невозможно принять bad-значение за good |
| TR-DM-032 | Предпочтение timestamp источника при его наличии; fallback на серверный timestamp | Корректные timestamps при наличии и отсутствии source timestamp |
| TR-DM-033 | Поддержка NAMUR NE107 диагностических состояний: Failure, Function Check, Out of Specification, Maintenance Required | Отображение NE107-статусов на faceplate оборудования |

---

## 5. ТРЕБОВАНИЯ К ВИЗУАЛИЗАЦИИ

### 5.1. Типы экранов

| ID | Тип экрана | Обязательность | Описание |
|----|-----------|---------------|----------|
| TR-VIS-001 | Общесистемный overview | M | Обзор всей площадки/завода |
| TR-VIS-002 | Area overview | M | Обзор технологической зоны |
| TR-VIS-003 | Unit overview | M | Обзор установки |
| TR-VIS-004 | Equipment faceplate | M | Детальный экран оборудования: параметры, режимы, команды |
| TR-VIS-005 | P&ID-style мнемосхемы | M | Технологические схемы с привязкой к реальным данным |
| TR-VIS-006 | PID faceplate (контур регулирования) | M | PV, SP, OUT, режим, ошибки, встроенный тренд |
| TR-VIS-007 | Экран группы контуров | M | Сводное представление нескольких контуров |
| TR-VIS-008 | Sequence display | R | Для batch/sequence management |
| TR-VIS-009 | Экран тревог и событий | M | Сводный и по объектам |
| TR-VIS-010 | Экран трендов | M | Online и historical |
| TR-VIS-011 | Экран навигации | M | Карта экранов, поиск объектов |
| TR-VIS-012 | Диагностический экран | M | Связность, серверы, архивы, время |
| TR-VIS-013 | Инженерный экран | M | Конфигурация, версии, аудит |
| TR-VIS-014 | Административный экран | M | Роли, пользователи, сессии |

### 5.2. Отображение параметров

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-VIS-020 | Для каждого параметра: tag name, текущее значение, ед. измерения, диапазон, timestamp, quality status, alarm status, режим работы (auto/manual/cascade/remote cascade/OOS), источник данных, признак simulation | Проверка полноты атрибутов на faceplate |
| TR-VIS-021 | Индикаторы: аналоговые (шкалы, столбики, числа), дискретные (ON/OFF, открыт/закрыт), кнопки управления, поля ввода уставок, переключатели режимов, minitrends, таблицы, ссылки навигации, контекстные меню | Наличие каждого типа элемента на тестовых экранах |

### 5.3. Навигация

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-VIS-030 | Иерархическая: площадка → зона → установка → оборудование → параметр | Переход drill-down по всем уровням за ≤ 3 клика |
| TR-VIS-031 | Поиск по имени, тегу, описанию | Поиск находит объект за ≤ 2 с при базе до 10 000 тегов |
| TR-VIS-032 | Навигация от тревоги к источнику (alarm → object → screen) | Переход от записи в alarm list к faceplate за 1 клик |
| TR-VIS-033 | Навигация от тренда к объекту | Переход от точки на тренде к faceplate |
| TR-VIS-034 | Возврат к предыдущему экрану (back navigation) | Кнопка «назад» на каждом экране |
| TR-VIS-035 | Карта экранов | Визуальная карта всей структуры экранов |
| TR-VIS-036 | Закладки/избранное | R — сохранение пользовательских закладок |

### 5.4. Визуальные правила

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-VIS-040 | Цветовые схемы, согласованные с эксплуатационными стандартами объекта | Конфигурируемая цветовая палитра; документ соответствия |
| TR-VIS-041 | Визуальное различие состояний: нормальное, тревожное, диагностическое, сервисное, отказное | Демонстрация всех 5 состояний на одном экране |
| TR-VIS-042 | Мигание для неподтверждённых тревог | Частота мигания конфигурируема; мигание прекращается после acknowledge |
| TR-VIS-043 | Затемнение/специальная индикация для bad quality данных | Данные с bad quality визуально отличимы от good |
| TR-VIS-044 | Поддержка тёмной и светлой темы | R — переключение темы без перезапуска |

---

## 6. ТРЕБОВАНИЯ К ДИСПЕТЧЕРСКОМУ УПРАВЛЕНИЮ

### 6.1. Операторские команды

| ID | Команда | Обязательность |
|----|---------|---------------|
| TR-CMD-001 | Изменение уставки (setpoint change) | M |
| TR-CMD-002 | Изменение выходного значения (output override) | M |
| TR-CMD-003 | Переключение режима (auto/manual/cascade/remote cascade) | M |
| TR-CMD-004 | Пуск/останов оборудования | M |
| TR-CMD-005 | Открытие/закрытие запорной арматуры | M |
| TR-CMD-006 | Acknowledge тревог | M |
| TR-CMD-007 | Reset тревог | M |
| TR-CMD-008 | Shelving тревог | M |
| TR-CMD-009 | Suppress тревог | M |
| TR-CMD-010 | Перевод в Out of Service / возврат в работу | M |
| TR-CMD-011 | Force/override значения (если разрешено проектом) | R |
| TR-CMD-012 | Запуск/останов supervisory-процедур | R |

### 6.2. Безопасность команд

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-CMD-020 | Проверка полномочий пользователя до выполнения каждой команды | Попытка команды без прав → отказ с записью в журнал |
| TR-CMD-021 | Подтверждение оператором перед критическими командами (configurable список) | Диалог подтверждения; без подтверждения — команда не отправляется |
| TR-CMD-022 | Двухэтапное подтверждение для особо опасных действий | Два последовательных подтверждения; перечень определяется проектом |
| TR-CMD-023 | Аудит каждой команды: кто, когда, что, объект, результат | Запись в Operator Action Log проверяема |
| TR-CMD-024 | Отображение результата: успех / отказ / timeout | Индикация на экране в течение ≤ 2 с |
| TR-CMD-025 | Блокировка команды при потере связи с объектом | Команда заблокирована; индикация причины |
| TR-CMD-026 | Блокировка команды при OOS (если предусмотрено политикой) | Конфигурируемая блокировка по политике |

### 6.3. Защита от ошибочных действий

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-CMD-030 | Range checking при вводе уставок | Ввод за пределами → предупреждение; за жёсткими пределами → отказ |
| TR-CMD-031 | Предупреждение при выходе за нормальный диапазон | Визуальное предупреждение перед отправкой |
| TR-CMD-032 | Невозможность отправки команды с некорректными параметрами | Валидация типа и диапазона на клиенте |
| TR-CMD-033 | Визуальное отличие опасных команд | Цвет/иконка для опасных действий |
| TR-CMD-034 | Подтверждение при командах на несколько объектов одновременно | Диалог подтверждения с перечнем объектов |

---

## 7. ТРЕБОВАНИЯ К ПОДСИСТЕМЕ ТРЕВОГ И СОБЫТИЙ

### 7.1. Совместимость

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-ALM-001 | Совместимость с O-PAS Part 6.3, OPC UA Part 9 (Alarms and Conditions), ISA-18.2, EEMUA 191 | Документация маппинга; протокол испытаний |

### 7.2. Типы тревог

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-ALM-010 | LimitAlarm: ExclusiveLevel, NonExclusiveLevel, ExclusiveDeviation, NonExclusiveDeviation, ExclusiveRateOfChange, NonExclusiveRateOfChange | Создание и срабатывание каждого подтипа |
| TR-ALM-011 | DiscreteAlarm: OffNormalAlarm, TripAlarm, InstrumentDiagnosticAlarm, SystemDiagnosticAlarm, CertificateExpirationAlarm | Создание и срабатывание каждого подтипа |
| TR-ALM-012 | DiscrepancyAlarm | Создание и срабатывание |
| TR-ALM-013 | Exclusive: отображение только одной тревоги данного типа (H ИЛИ HH) | Демонстрация exclusive-поведения |
| TR-ALM-014 | Non-Exclusive: отображение всех активных одновременно (и H, и HH) | Демонстрация non-exclusive-поведения |

### 7.3. Пороги

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-ALM-020 | Аналоговые пороги: HH, H, L, LL + базовые значения (BaseHighHighLimit, BaseHighLimit, BaseLowLimit, BaseLowLowLimit) | Конфигурация и срабатывание всех порогов |
| TR-ALM-021 | Deviation High / Deviation Low (отклонение от уставки) | Срабатывание при заданном отклонении |
| TR-ALM-022 | Rate of Change (скорость изменения) | Срабатывание при превышении скорости |
| TR-ALM-023 | Дискретные тревоги: OffNormal, Trip, State, Diagnostic | Срабатывание каждого типа |

### 7.4. Атрибуты тревог

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-ALM-030 | Полный набор атрибутов O-PAS Part 6.3: Severity (0–1000), ConditionName, ConditionClassId/ClassName, ConditionSubClassId/SubClassName, SourceNode/Name, Message, InputNode, MaxTimeShelved, OnDelay, OffDelay, ReAlarmTime, ReAlarmRepeatCount, SilenceState, EnabledState | Просмотр всех атрибутов для произвольной тревоги |

### 7.5. Состояния и жизненный цикл

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-ALM-040 | Состояния: ActiveState, AckedState, ConfirmedState, SuppressedState, OutOfServiceState, ShelvedState (TimedShelved/OneShotShelved/Unshelved), LatchedState, SuppressedOrShelved | Переход через все состояния; журнал каждого перехода |
| TR-ALM-041 | Полный lifecycle: raise → active → notify → acknowledge → confirm (опц.) → return to normal → reset → re-alarm (опц.) | Демонстрация полного цикла |

### 7.6. Управление тревогами

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-ALM-050 | Acknowledge, Shelving (с MaxTimeShelved), Suppress, Out of Service, Enable/Disable, Silence | Выполнение каждой операции |
| TR-ALM-051 | Группировка тревог (alarm groups) | Создание групп; групповые операции |
| TR-ALM-052 | Фильтрация: приоритет, источник, тип, состояние, время | Применение каждого фильтра |
| TR-ALM-053 | Навигация к источнику тревоги и к связанному экрану | 1-click переход |
| TR-ALM-054 | Контекстное меню тревоги | Меню с доступными операциями |

### 7.7. Экран тревог

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-ALM-060 | Отображение: timestamp возникновения, timestamp подтверждения, источник (tag/equipment), текст, приоритет, состояние, текущее значение, имя подтвердившего оператора | Все поля видны на экране |

### 7.8. Alarm KPI и аналитика

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-ALM-070 | Alarm summary по приоритетам и по объектам | Отчёт формируется за произвольный период |
| TR-ALM-071 | Standing alarm list | Список «зависших» тревог |
| TR-ALM-072 | Alarm rate (тревог/час) | Расчёт и отображение |
| TR-ALM-073 | Stale alarm detection | Автоматическое обнаружение |
| TR-ALM-074 | Chattering alarm detection | Автоматическое обнаружение; порог конфигурируем |
| TR-ALM-075 | Flood alarm detection | Автоматическое обнаружение |
| TR-ALM-076 | Базовая alarm performance analytics по ISA-18.2 / EEMUA 191 | Метрики: alarm rate, % standing, % unacknowledged, top-10 bad actors |

### 7.9. Экспорт/импорт

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-ALM-080 | Экспорт и импорт конфигурации тревог в документированных форматах | Полный цикл export → edit → import → validate |

---

## 8. ТРЕБОВАНИЯ К ЖУРНАЛИРОВАНИЮ И АУДИТУ

### 8.1. Типы журналов

| ID | Журнал | Обязательность |
|----|--------|---------------|
| TR-LOG-001 | Event Journal — хронологический журнал всех событий | M |
| TR-LOG-002 | Alarm Journal — журнал тревог с полным lifecycle | M |
| TR-LOG-003 | Operator Action Log — журнал действий операторов | M |
| TR-LOG-004 | Engineering Change Log — журнал инженерных изменений | M |
| TR-LOG-005 | Security Event Log — журнал security-событий | M |
| TR-LOG-006 | System Diagnostic Log — журнал системной диагностики | M |
| TR-LOG-007 | Communication Log — журнал связности с источниками | M |
| TR-LOG-008 | Login/Logout Log — журнал входов/выходов | M |

### 8.2. Атрибуты записей

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-LOG-010 | Каждая запись: unique ID, timestamp (UTC + local), тип события, источник, инициатор, описание, старое/новое значение (если применимо), результат, приоритет | Просмотр полного набора атрибутов |

### 8.3. Функции журналов

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-LOG-020 | Хронологический просмотр | Записи упорядочены по времени |
| TR-LOG-021 | Фильтрация: время, тип, источник, пользователь | Применение каждого фильтра |
| TR-LOG-022 | Полнотекстовый поиск | Поиск по подстроке в описании |
| TR-LOG-023 | Экспорт выборки (CSV, PDF) | Экспорт работает для фильтрованной выборки |
| TR-LOG-024 | Печать | Формирование печатной формы |
| TR-LOG-025 | Архивирование, ротация, retention policy | Конфигурируемая политика хранения |

### 8.4. Защита журналов

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-LOG-030 | Защита от несанкционированного изменения | Изменение записей невозможно ни одной ролью |
| TR-LOG-031 | Защита от несанкционированного удаления | Удаление возможно только автоматической ротацией |
| TR-LOG-032 | Уведомление при угрозе переполнения | Тревога при заполнении > 80% |

---

## 9. ТРЕБОВАНИЯ К ТРЕНДАМ И АРХИВИРОВАНИЮ

### 9.1. Типы трендов

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-TRD-001 | Online trends (реальное время) | Обновление в реальном времени |
| TR-TRD-002 | Historical trends (архивные данные) | Просмотр данных за произвольный период |
| TR-TRD-003 | Combined trends (online + historical) | Наложение на одном графике |
| TR-TRD-004 | Multi-pen trends: ≥ 8 параметров одновременно | Отображение 8 перьев без деградации |
| TR-TRD-005 | XY plots | Зависимость параметра от параметра |
| TR-TRD-006 | Bar charts | Столбчатые диаграммы |
| TR-TRD-007 | Tabular view | Табличный просмотр с timestamps |

### 9.2. Функции трендов

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-TRD-010 | Zoom in/out по времени и значению | Плавное масштабирование |
| TR-TRD-011 | Pan (прокрутка по времени) | Прокрутка в историю |
| TR-TRD-012 | Курсор: точное значение, время, quality | Курсор отображает все три параметра |
| TR-TRD-013 | Annotations: маркеры событий и тревог на шкале | Автоматическое наложение событий |
| TR-TRD-014 | Экспорт данных тренда (CSV, Excel) | Экспорт видимого периода |
| TR-TRD-015 | Сохранение конфигурации тренда (template) | Сохранение и загрузка шаблона |
| TR-TRD-016 | Печать тренда | Формирование печатной формы |

### 9.3. Архивирование

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-ARC-001 | Непрерывное архивирование с заданным интервалом | Конфигурируемый интервал; проверка полноты |
| TR-ARC-002 | Архивирование по изменению (exception-based / deadband) | Запись только при превышении deadband |
| TR-ARC-003 | Архивирование по событию | Запись по триггеру |
| TR-ARC-004 | Хранение: timestamp + value + quality/status + source | Полный набор в каждой архивной записи |
| TR-ARC-005 | Агрегация: min, max, avg, count, sum, range за интервал | Расчёт агрегатов за произвольный период |
| TR-ARC-006 | Сжатие архивных данных | Экономия дискового пространства ≥ 30% |
| TR-ARC-007 | Retention policy по классам данных | Разные сроки для разных классов |
| TR-ARC-008 | Экспорт архивных данных | Экспорт за произвольный период |
| TR-ARC-009 | Архивирование не деградирует online-функции | Нагрузочные испытания подтверждают |

---

## 10. ТРЕБОВАНИЯ К ИНЖЕНЕРНОМУ КОНФИГУРИРОВАНИЮ

### 10.1. Объекты конфигурирования

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-ENG-001 | Иерархия объектов, теги, привязки к источникам, экраны, мнемосхемы, графические шаблоны, конфигурация тревог, архивирования, отчётов, ролей, интеграций, расчётных параметров | Создание/редактирование каждого типа объекта |

### 10.2. Версионирование

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-ENG-010 | Контроль версий конфигурации | Каждое изменение создаёт новую версию |
| TR-ENG-011 | Сравнение версий (diff) | Визуальное отображение различий |
| TR-ENG-012 | Откат к предыдущей версии | Полное восстановление предыдущей конфигурации |
| TR-ENG-013 | Release tagging | Маркировка стабильных версий |
| TR-ENG-014 | Журналирование: автор, время, описание | Каждое изменение атрибутировано |
| TR-ENG-015 | Процедура согласования изменений (approval workflow) | R — конфигурируемый workflow |

### 10.3. Online/Offline

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-ENG-020 | Offline конфигурирование без подключения к промышленной среде | Полный проект создаётся offline |
| TR-ENG-021 | Online конфигурирование с контролем влияния | Изменения в работающей системе; отображение зоны влияния |
| TR-ENG-022 | Partial download (только изменённая часть) | Загрузка дельты; остальное не затронуто |
| TR-ENG-023 | Pre-deployment validation | Проверка конфигурации перед применением; отчёт об ошибках |

### 10.4. Шаблоны и библиотеки

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-ENG-030 | Equipment templates | Создание объекта по шаблону |
| TR-ENG-031 | Библиотеки: графические символы, экранные формы, конфигурации тревог | Наличие системной библиотеки; пользовательские библиотеки |
| TR-ENG-032 | Наследование от шаблона | Изменение шаблона propagates на экземпляры |
| TR-ENG-033 | Массовое создание по шаблону | Создание ≥ 100 однотипных объектов за один проход |

---

## 11. ТРЕБОВАНИЯ К ИНЖЕНЕРНОМУ ОБМЕНУ

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-EXCH-001 | Import/export в документированных открытых форматах (AML/IEC 62714, OPC UA NodeSet, Open Packaging) | Полный цикл export → import в другую инсталляцию |
| TR-EXCH-002 | Закрытый проприетарный формат не является единственным носителем конфигурации | Минимум один открытый формат содержит полную конфигурацию |
| TR-EXCH-003 | Валидация импортируемых данных | Отчёт о валидации с перечнем ошибок/предупреждений |
| TR-EXCH-004 | Контроль целостности при обмене | Хеш-сумма или подпись экспорта |
| TR-EXCH-005 | Сравнение импортируемой и текущей конфигурации | Визуальный diff перед применением |
| TR-EXCH-006 | Откат после импорта | Возврат к pre-import состоянию |
| TR-EXCH-007 | Переносимость Layer-F конфигурации | Layer-F портируется без перекомпиляции |

---

## 12. ТРЕБОВАНИЯ К ОТЧЁТНОСТИ

### 12.1. Типы отчётов

| ID | Отчёт | Обязательность |
|----|-------|---------------|
| TR-RPT-001 | Суточные отчёты | M |
| TR-RPT-002 | Сменные отчёты | M |
| TR-RPT-003 | Отчёты по тревогам и аварийности | M |
| TR-RPT-004 | Отчёты по действиям операторов | M |
| TR-RPT-005 | Отчёты по состоянию оборудования | M |
| TR-RPT-006 | Отчёты по доступности каналов связи | M |
| TR-RPT-007 | Отчёты по инженерным изменениям | M |
| TR-RPT-008 | Отчёты по security-событиям | M |
| TR-RPT-009 | Alarm KPI report (ISA-18.2 metrics) | R |
| TR-RPT-010 | Произвольные отчёты по выборке | M |

### 12.2. Функции

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-RPT-020 | Автоматическое формирование по расписанию | Расписание конфигурируемо; отчёт формируется автоматически |
| TR-RPT-021 | Формирование по запросу | Формирование ad hoc отчёта |
| TR-RPT-022 | Параметризация: период, объект, тип | Фильтры работают |
| TR-RPT-023 | Экспорт: PDF, Excel, CSV | Экспорт в каждый формат |
| TR-RPT-024 | Печать | Печатная форма |
| TR-RPT-025 | Рассылка по email / сохранение в сетевую папку | R — конфигурируемая рассылка |

---

## 13. ТРЕБОВАНИЯ К ДИАГНОСТИКЕ

### 13.1. Контролируемые параметры

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-DIAG-001 | Состояние серверных ролей (primary/standby/failed) | Отображение в реальном времени |
| TR-DIAG-002 | Состояние каждого соединения с источниками данных | Список соединений с индикацией online/offline/degraded |
| TR-DIAG-003 | Состояние архивных подсистем | Объём, заполнение, скорость записи |
| TR-DIAG-004 | Состояние подсистемы тревог | Количество активных, скорость обработки |
| TR-DIAG-005 | Синхронизация времени (источник, drift, status) | Отображение NTP/PTP статуса |
| TR-DIAG-006 | Загрузка: CPU, память, диски | Текущие значения и тренды |
| TR-DIAG-007 | Активные сессии и пользователи | Список с ролями |
| TR-DIAG-008 | Tag update rate | Tags/sec в реальном времени |
| TR-DIAG-009 | Latency обработки данных | Среднее и максимальное значение |
| TR-DIAG-010 | Состояние лицензий (если применимо) | R |

### 13.2. Диагностические экраны

| ID | Экран | Обязательность |
|----|-------|---------------|
| TR-DIAG-020 | Системный overview — сводное состояние всех подсистем | M |
| TR-DIAG-021 | Экран коммуникаций — каждый канал связи | M |
| TR-DIAG-022 | Экран серверов — серверные процессы | M |
| TR-DIAG-023 | Экран архивов — объём, заполнение, скорость | M |
| TR-DIAG-024 | Экран времени — NTP/PTP, drift | M |
| TR-DIAG-025 | Экран сессий — пользователи, роли, действия | M |

### 13.3. Автоматика

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-DIAG-030 | Генерация системных тревог при обнаружении проблем | Автоматическая тревога при потере связи, деградации, переполнении |
| TR-DIAG-031 | Health check и self-test | Периодическая самодиагностика |
| TR-DIAG-032 | Уведомление эксплуатационного персонала о деградации | Push-уведомление / тревога |

---

## 14. ТРЕБОВАНИЯ К УПРАВЛЕНИЮ ДОСТУПОМ

### 14.1. Роли

| ID | Роль | Уровень | Ключевые полномочия |
|----|------|---------|-------------------|
| TR-ACC-001 | Оператор | 1 | Мониторинг, базовые команды |
| TR-ACC-002 | Старший оператор | 2 | Расширенные команды, shelving тревог |
| TR-ACC-003 | Инженер КИПиА | 3 | Конфигурирование приборов, диагностика |
| TR-ACC-004 | Инженер АСУ | 4 | Полное конфигурирование системы |
| TR-ACC-005 | Администратор | 5 | Роли, пользователи, политики |
| TR-ACC-006 | Сервисный инженер | — | Техобслуживание, обновления |
| TR-ACC-007 | Аудитор | — | Read-only: журналы и конфигурация |
| TR-ACC-008 | Гость | 0 | Ограниченный мониторинг, без команд |

### 14.2. Разграничение

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-ACC-010 | Привязка полномочий к ролям (RBAC) | Матрица прав |
| TR-ACC-011 | Привязка ролей к пользователям | Назначение множественных ролей |
| TR-ACC-012 | Разграничение по: экранам, командам, объектам, конфигурации | Доступ только к разрешённым ресурсам |
| TR-ACC-013 | Area-based access (по зонам/установкам) | R — ограничение по географии/технологии |
| TR-ACC-014 | Наследование полномочий | Полномочия роли выше включают нижележащие |
| TR-ACC-015 | Временное повышение (elevation) | R — с аудитом |

---

## 15. ТРЕБОВАНИЯ К ИНФОРМАЦИОННОЙ БЕЗОПАСНОСТИ (IEC 62443)

### 15.1. Общий уровень

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-SEC-001 | Минимальный уровень: SL2 по IEC 62443-4-2 | Протокол оценки соответствия |

### 15.2. FR1 — Идентификация и аутентификация

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-SEC-010 | Уникальная идентификация каждого пользователя | Нет shared accounts |
| TR-SEC-011 | Аутентификация процессов и устройств | Mutual authentication по PKI |
| TR-SEC-012 | Управление учётными записями (создание, блокировка, удаление) | CRUD операции + audit trail |
| TR-SEC-013 | Политика стойкости паролей (длина, сложность, срок действия) | Конфигурируемая политика |
| TR-SEC-014 | PKI / X.509 | Выпуск, обновление, отзыв сертификатов |
| TR-SEC-015 | Реагирование на неудачные попытки входа (lockout) | Блокировка после N попыток (конфигурируемо) |
| TR-SEC-016 | System use notification (баннер при входе) | Отображение предупреждения до аутентификации |

### 15.3. FR2 — Управление использованием

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-SEC-020 | RBAC (role-based access control) | См. раздел 14 |
| TR-SEC-021 | Session lock (по таймауту неактивности) | Конфигурируемый таймаут; повторная аутентификация |
| TR-SEC-022 | Remote session termination | Принудительное завершение из admin-панели |
| TR-SEC-023 | Non-repudiation (невозможность отказа от действия) | Все действия привязаны к аутентифицированному пользователю |

### 15.4. FR3 — Целостность системы

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-SEC-030 | Communication integrity and authentication | TLS / OPC UA secure channel |
| TR-SEC-031 | Защита от вредоносного кода | Whitelisting или антивирус |
| TR-SEC-032 | Верификация security-функций (self-test) | Периодическая проверка |
| TR-SEC-033 | Контроль целостности ПО | Хеш-суммы исполняемых файлов |
| TR-SEC-034 | Input validation | Защита от injection |
| TR-SEC-035 | Deterministic output | Предсказуемое поведение при ошибках |
| TR-SEC-036 | Защита аудита | См. TR-LOG-030..032 |
| TR-SEC-037 | Обновления с проверкой authenticity | Подпись пакетов обновлений |

### 15.5. FR4 — Конфиденциальность

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-SEC-040 | Защита конфиденциальной информации | Шифрование at rest и in transit |
| TR-SEC-041 | Очистка при удалении (secure wipe) | Невосстановимость удалённых данных |
| TR-SEC-042 | Криптография по утверждённой политике | Документированная крипто-политика |

### 15.6. FR5–FR7

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-SEC-050 | Сетевая сегментация (FR5) | Поддержка размещения в изолированном сегменте; ограничение потоков |
| TR-SEC-060 | Continuous monitoring, доступность аудита (FR6) | Real-time мониторинг security-событий |
| TR-SEC-070 | DoS protection (FR7) | Устойчивость к flood; rate limiting |
| TR-SEC-071 | Resource management (FR7) | Ограничение потребления ресурсов |
| TR-SEC-072 | Backup с проверкой целостности (FR7) | Хеш-сумма/подпись бэкапа |
| TR-SEC-073 | Recovery (FR7) | Документированная процедура восстановления |
| TR-SEC-074 | Least functionality (FR7) | Отключение неиспользуемых служб и портов |
| TR-SEC-075 | Инвентаризация компонентов (FR7) | R — перечень ПО, библиотек, зависимостей |

---

## 16. ТРЕБОВАНИЯ К НАДЁЖНОСТИ И ДЕГРАДАЦИИ

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-REL-001 | Резервирование критических серверных ролей | R — hot standby для визуализации и тревог |
| TR-REL-002 | Документированное поведение при отказе каждой подсистемы | Таблица «отказ → поведение» для каждого модуля |
| TR-REL-003 | Предсказуемый режим деградации (graceful degradation) | При потере подсистемы — остальные продолжают работу |
| TR-REL-004 | Индикация деградации для оператора | Визуальная и звуковая индикация на каждом АРМ |
| TR-REL-005 | Независимость нижестоящего управления от SCADA | При полном отказе SCADA — control loops продолжают работу |
| TR-REL-006 | Автоматическое восстановление после transient failures | Reconnect без ручного вмешательства |
| TR-REL-007 | Корректное поведение при cold/warm/hot restart | Документированные сценарии; испытания каждого типа |

---

## 17. ТРЕБОВАНИЯ К ПРОИЗВОДИТЕЛЬНОСТИ

| ID | Требование | Значение | Метод проверки |
|----|-----------|----------|---------------|
| TR-PERF-001 | Время обновления критических экранов | ≤ 2 с при нормальной нагрузке | Нагрузочное испытание |
| TR-PERF-002 | Время реакции на команду оператора (до отображения результата) | ≤ 2 с | Измерение end-to-end |
| TR-PERF-003 | Время появления тревоги на экране от момента получения | ≤ 2 с | Измерение с синхронизированными часами |
| TR-PERF-004 | Throughput архивирования | Определяется проектом | Нагрузочное испытание |
| TR-PERF-005 | Макс. количество тегов | Определяется проектом | Нагрузочное испытание |
| TR-PERF-006 | Макс. количество одновременных пользователей | Определяется проектом | Нагрузочное испытание |
| TR-PERF-007 | Макс. количество OPC UA соединений | Определяется проектом | Нагрузочное испытание |
| TR-PERF-008 | Подтверждение нагрузочными испытаниями | Обязательно | Протокол испытаний |

---

## 18. ТРЕБОВАНИЯ К РЕЗЕРВНОМУ КОПИРОВАНИЮ И ВОССТАНОВЛЕНИЮ

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-BKP-001 | Объекты: конфигурация, тревоги, архивирование, экраны, роли/права, журналы, архивы, сертификаты, системные настройки | Полный backup содержит все объекты |
| TR-BKP-002 | Ручное и автоматическое резервное копирование | Расписание конфигурируемо |
| TR-BKP-003 | Проверка целостности резервных копий | Хеш-сумма или подпись; автоматическая верификация |
| TR-BKP-004 | Полное восстановление из backup | Восстановление до рабочего состояния; время восстановления документировано |
| TR-BKP-005 | Выборочное восстановление (отдельный компонент) | Восстановление одной подсистемы без влияния на остальные |
| TR-BKP-006 | Документированная процедура backup/restore | Пошаговая инструкция |

---

## 19. ТРЕБОВАНИЯ К РАЗРАБОТКЕ И СОПРОВОЖДЕНИЮ

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-DEV-001 | Архитектурное описание решения | Документ с диаграммами, описанием компонентов и интерфейсов |
| TR-DEV-002 | Документированная проектная структура | Описание директорий, файлов, зависимостей |
| TR-DEV-003 | Все интерфейсы, ограничения и нестандартные решения документированы | Полный перечень API, ограничений и workarounds |
| TR-DEV-004 | Проект пригоден для сопровождения другим исполнителем | Передача проекта новому исполнителю за ≤ 10 рабочих дней с документацией |
| TR-DEV-005 | Перечень ПО, библиотек, зависимостей (SBOM) | Полный перечень с версиями |
| TR-DEV-006 | Инструкции по развёртыванию | Пошаговая инструкция от чистой ОС до рабочей системы |

---

## 20. ТРЕБОВАНИЯ К ИСПЫТАНИЯМ И ПРИЁМКЕ

### 20.1. Программа испытаний

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-TEST-001 | Разработка программы и методики испытаний (ПМИ) | Утверждённый документ до начала FAT |

### 20.2. Обязательные виды испытаний

| ID | Испытание | Метод |
|----|-----------|-------|
| TR-TEST-010 | Комплект документации | INS (инспекция) |
| TR-TEST-011 | Модель данных и иерархия | INS / DEM |
| TR-TEST-012 | Экраны и навигация | DEM |
| TR-TEST-013 | Подсистема тревог | DEM / TST |
| TR-TEST-014 | Архивы и тренды | DEM / TST |
| TR-TEST-015 | Отчёты | DEM |
| TR-TEST-016 | Роли и разграничение доступа | TST |
| TR-TEST-017 | Аудит и журналирование | TST |
| TR-TEST-018 | Import/export | DEM / TST |
| TR-TEST-019 | Backup/restore | TST |
| TR-TEST-020 | Интеграция (OCF, OPC UA, Gateway) | TST |
| TR-TEST-021 | Деградация и восстановление | TST |
| TR-TEST-022 | Производительность (нагрузочные) | TST |
| TR-TEST-023 | Информационная безопасность | TST |
| TR-TEST-024 | FAT (заводские приёмочные) | INS / TST |
| TR-TEST-025 | SAT (площадочные приёмочные) | INS / TST |

### 20.3. Протоколы

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-TEST-030 | Протоколы с классификацией несоответствий (критическое / значительное / незначительное) | Шаблон протокола; критерии классификации |

---

## 21. ТРЕБОВАНИЯ К ДОКУМЕНТАЦИИ

| ID | Документ | Обязательность |
|----|----------|---------------|
| TR-DOC-001 | Пояснительная записка по архитектуре | M |
| TR-DOC-002 | Описание места SCADA в O-PAS | M |
| TR-DOC-003 | Описание модели данных | M |
| TR-DOC-004 | Описание тревог и событий | M |
| TR-DOC-005 | Описание интеграционных интерфейсов и OCF-профилей | M |
| TR-DOC-006 | Описание расчётных параметров | M |
| TR-DOC-007 | Руководство оператора | M |
| TR-DOC-008 | Руководство инженера по сопровождению | M |
| TR-DOC-009 | Руководство администратора | M |
| TR-DOC-010 | Инструкции по backup/restore | M |
| TR-DOC-011 | Инструкции по disaster recovery | M |
| TR-DOC-012 | Программа и методика испытаний | M |
| TR-DOC-013 | Протоколы FAT и SAT | M |
| TR-DOC-014 | Перечень ПО и зависимостей (SBOM) | M |
| TR-DOC-015 | Матрица соответствия требований | M |
| TR-DOC-016 | Alarm philosophy document | R |

---

## 22. ТРЕБОВАНИЯ К ВНЕДРЕНИЮ

| ID | Требование | Критерий |
|----|-----------|----------|
| TR-IMP-001 | Поэтапное внедрение с разделением сред (dev → staging → production) | План этапов с критериями перехода |
| TR-IMP-002 | Процедура управления изменениями с возможностью отката | Документированная процедура; демонстрация отката |
| TR-IMP-003 | При миграции — параллельное сопоставление данных (parallel run) | Сравнение старой и новой системы; отчёт расхождений |
| TR-IMP-004 | Обучение эксплуатационного персонала | Программа обучения; протоколы |
| TR-IMP-005 | Период опытной эксплуатации с сопровождением разработчика | Минимум 30 календарных дней (уточняется проектом) |

---

## 23. МАТРИЦА ТРАССИРУЕМОСТИ (СВОДНАЯ)

| Раздел ТР | Требования ТЗ (REQ-xxx) | Кол-во |
|-----------|-------------------------|--------|
| Архитектура (TR-ARCH) | REQ-001..006 | 6 |
| Интеграция OCF (TR-OCF, TR-SEC-OPC, TR-DISC, TR-TIME, TR-GW) | REQ-007..017 | 11 |
| Модель данных (TR-DM) | REQ-018..026 | 9 |
| Тревоги (TR-ALM) | REQ-027..039 | 13 |
| Визуализация (TR-VIS) | REQ-040..044 | 5 |
| Управление (TR-CMD) | REQ-045..049 | 5 |
| Данные (TR-DM + TR-ARC) | REQ-050..053 | 4 |
| Архивирование (TR-TRD, TR-ARC) | REQ-054..058 | 5 |
| Инженерный обмен (TR-EXCH) | REQ-059..063 | 5 |
| Конфигурирование (TR-ENG) | REQ-064..066 | 3 |
| Security (TR-SEC) | REQ-067..090 | 24 |
| Надёжность (TR-REL) | REQ-091..095 | 5 |
| Производительность (TR-PERF) | REQ-096..099 | 4 |
| Документация и приёмка (TR-DOC, TR-TEST) | REQ-100..105 | 6 |
| **Итого** | | **105** |

---

## УСЛОВНЫЕ ОБОЗНАЧЕНИЯ

- **M** — обязательно (mandatory)
- **R** — рекомендуется (recommended)
- **O** — опционально (optional)
- **INS** — инспекция документации
- **DEM** — демонстрация
- **TST** — испытание
- **ANL** — анализ

---

*Документ подготовлен на основе ТЗ v7 от 09.03.2026. Все 105 требований матрицы ТЗ покрыты техническими требованиями с конкретными критериями приёмки.*
