ТЕХНИЧЕСКОЕ ЗАДАНИЕ
на разработку и внедрение SCADA-системы
в составе открытой архитектуры АСУ ТП на основе O-PAS Standard Version 2.1

1. Общие положения

Настоящее техническое задание определяет требования к разработке, конфигурированию, интеграции, тестированию и вводу в эксплуатацию SCADA-системы, предназначенной для функционирования в составе открытой архитектуры автоматизированной системы управления технологическими процессами, построенной в логике O-PAS Standard Version 2.1. Разрабатываемая система должна обеспечивать визуализацию технологических процессов, диспетчерское управление, обработку тревог и событий, архивирование данных, ведение аудита, а также инженерный обмен конфигурацией без жесткой зависимости от одного производителя программно-технических средств.

SCADA-система рассматривается как компонент supervisory-уровня и не должна неявно подменять функции базового регулирования, исполнения управляющей логики или независимых систем противоаварийной защиты. При разработке системы необходимо учитывать требования к интероперабельности, переносимости конфигурации, информационной безопасности, журналированию, устойчивости к отказам и сопровождению в течение жизненного цикла объекта.

2. Основание для разработки

Основанием для разработки являются требования к построению открытой и модульной АСУ ТП, ориентированной на поэтапную миграцию от традиционных DCS/SCADA-решений к архитектуре с открытыми интерфейсами, стандартизованными моделями данных и межвендорной совместимостью.

При разработке SCADA-системы должны учитываться положения следующих частей O-PAS Standard Version 2.1:
- Part 1 – Technical Architecture Overview;
- Part 2 – Security;
- Part 4 – O-PAS Connectivity Framework;
- Part 6.1 – Information and Exchange Models: Overview and Interfaces;
- Part 6.2 – Information and Exchange Models: Basic Configuration;
- Part 6.3 – Information and Exchange Models: Alarm and Events Configuration;
- Part 6.6 – Information and Exchange Models: IEC 61131;
- Part 7 – Distributed Control Platform.

Также при проектировании должны учитываться применимые положения IEC 62443, IEC 61131, OPC UA, AutomationML и иных стандартов, используемых в O-PAS как в стандарте стандартов.

3. Назначение системы

Разрабатываемая SCADA-система должна обеспечивать выполнение следующих функций:
- визуализация состояния технологического процесса, оборудования, подсистем и диагностических признаков;
- диспетчерское управление технологическими объектами в пределах полномочий supervisory-уровня;
- получение и консолидация данных от контроллеров, распределенных узлов управления, коммуникационных шлюзов и внешних систем;
- обработка тревог, событий, диагностических сообщений и сообщений информационной безопасности;
- архивирование технологических параметров, действий операторов и инженерных изменений;
- предоставление операторских, инженерных и административных интерфейсов в соответствии с разграничением ролей;
- импорт, экспорт и переносимость инженерной конфигурации в документированных машиночитаемых форматах;
- интеграция в открытую архитектуру O-PAS без необоснованной привязки к закрытому стеку одного поставщика.

4. Объект автоматизации и место SCADA в архитектуре

SCADA-система должна применяться в составе распределенной АСУ ТП для непрерывных и дискретных производств, включая нефтехимию, энергетику, металлургию, водоподготовку и иные отрасли, где предъявляются требования к высокой доступности, контролируемой деградации, кибербезопасности и поэтапной модернизации.

В архитектуре O-PAS разрабатываемая SCADA-система должна занимать уровень supervisory control и взаимодействовать с другими компонентами через стандартизованные интерфейсы. Система должна быть совместима с архитектурой, включающей Distributed Control Nodes, O-PAS Connectivity Framework, системное управление, инженерные сервисы и внешние OT/IT-системы.

SCADA-система не должна рассматриваться как замена:
- системы исполнения управляющей логики реального времени;
- независимой системы противоаварийной защиты;
- специализированной safety-платформы;
- платформенного слоя исполнения control applications.

5. Состав и границы разработки

В состав работ разработчика SCADA должны входить:
- разработка архитектуры SCADA-уровня в составе O-PAS-совместимой АСУ ТП;
- разработка модели данных, теговой структуры, правил именования и отображения;
- создание операторских экранов, диагностических форм, трендов, журналов и отчетных шаблонов;
- настройка подсистемы тревог и событий;
- настройка архивирования, журналирования и аудита;
- настройка ролей пользователей и разграничения доступа;
- реализация и настройка интеграции через согласованные открытые интерфейсы;
- реализация процедур импорта, экспорта, резервного копирования и восстановления конфигурации;
- подготовка инженерной, эксплуатационной и приемочной документации;
- участие в FAT, SAT и пусконаладочных мероприятиях.

В состав работ не должны входить функции, относящиеся к сертифицированным safety-системам, если это не определено отдельным техническим заданием и отдельными требованиями к сертификации.

6. Архитектурные требования

6.1. Общая архитектура

SCADA-система должна быть реализована как компонент открытой архитектуры и обеспечивать возможность развертывания в распределенной среде. Архитектура системы должна обеспечивать логическое и, при необходимости, физическое разделение следующих функций:
- визуализация и пользовательские интерфейсы;
- прием и обработка данных;
- тревоги и события;
- архивирование и историзация;
- инженерное конфигурирование;
- аудит и журналирование;
- интеграционные сервисы.

Система должна поддерживать модульное расширение без полной переработки проектной структуры. Архитектура должна допускать резервирование ключевых серверных ролей и эксплуатацию в среде с распределенными источниками данных.

6.2. Разделение ответственности

SCADA-система должна обеспечивать логическое разделение supervisory-функций и не должна нарушать автономность нижестоящих уровней управления. При недоступности SCADA базовое регулирование и функции противоаварийной защиты должны сохраняться в пределах возможностей соответствующих control и safety-компонентов.

7. Требования к интеграции и связности

7.1. Поддержка открытых интерфейсов

SCADA-система должна поддерживать интеграцию через стандартизованные интерфейсы, применимые в O-PAS-среде. В качестве базового механизма обмена должна поддерживаться работа с OPC UA, включая обработку информационных моделей, пространств имен и связанных метаданных. Там, где это предусмотрено архитектурой объекта, система должна быть совместима с компонентами, использующими OPC UA PubSub.

7.2. Совместимость с O-PAS Connectivity Framework

SCADA-система должна обеспечивать совместимость с подходом O-PAS Connectivity Framework в части приема, интерпретации и использования данных от O-PAS-совместимых компонентов. Система должна корректно обрабатывать модели данных, поступающие через стандартизованные каналы, поддерживать работу с namespace-aware integration и учитывать требования к trust relationships и discovery там, где они реализованы на площадке.

7.3. Источники данных

SCADA-система должна обеспечивать интеграцию с:
- контроллерами и распределенными узлами управления;
- коммуникационными шлюзами;
- системами архивирования и аналитики;
- внешними диагностическими и эксплуатационными системами;
- legacy-подсистемами, подключаемыми через согласованные шлюзы и адаптеры.

При интеграции должны передаваться и корректно отображаться не только значения сигналов, но также временные метки, статус качества, инженерные единицы, диагностические признаки и идентификаторы источников, если они доступны.

8. Требования к модели данных и теговой структуре

8.1. Общие положения

SCADA-система должна поддерживать структурированную модель данных, включающую сигналы, теги, объекты, функциональные группы и связанные метаданные. Проект не должен строиться исключительно на плоском неструктурированном списке переменных.

8.2. Состав атрибутов сигнала

Для каждого отображаемого и архивируемого сигнала система должна поддерживать, где применимо:
- уникальный идентификатор;
- отображаемое имя;
- источник данных;
- текущее значение;
- тип данных;
- единицу измерения;
- статус качества;
- временную метку;
- признак тревожности;
- диагностические признаки;
- принадлежность к объекту или функциональной группе.

8.3. Именование и группировка

Разработчик должен обеспечить единообразные правила именования тегов, объектов, экранов, архивных сущностей и элементов тревожной подсистемы. Система должна поддерживать группировку сигналов по технологическим объектам, подсистемам, функциям и эксплуатационным доменам.

9. Требования к инженерному обмену и переносимости конфигурации

9.1. Импорт и экспорт

SCADA-система должна поддерживать импорт и экспорт инженерной конфигурации в документированных машиночитаемых форматах, пригодных для резервного копирования, контроля версий, повторного развертывания и передачи проекта между квалифицированными исполнителями.

9.2. Переносимость

Система не должна использовать закрытые проектные форматы как единственный способ хранения критически важной инженерной информации. Конфигурация должна быть пригодна для анализа, резервирования, аудита и переноса между средами разработки, испытаний и промышленной эксплуатации.

9.3. Валидность и целостность

Импортируемые и экспортируемые пакеты конфигурации должны проходить проверку целостности и структурной корректности. Разработчик должен обеспечить возможность сравнения версий конфигурации, документирования изменений и отката к ранее подтвержденной рабочей версии.

10. Требования к тревогам и событиям

10.1. Общие положения

SCADA-система должна поддерживать структурированную подсистему тревог и событий, совместимую с подходом O-PAS к конфигурации alarm and event models.

10.2. Классификация

Система должна различать как минимум:
- технологические тревоги;
- диагностические тревоги;
- системные события;
- события информационной безопасности.

10.3. Атрибуты тревог

Для каждой тревоги должны поддерживаться как минимум следующие атрибуты:
- идентификатор;
- текст сообщения;
- источник;
- приоритет;
- тип тревоги;
- состояние активности;
- состояние подтверждения;
- временная метка возникновения;
- временная метка возврата в норму, если применимо;
- пользователь и действие, если выполнялось вмешательство оператора.

10.4. Жизненный цикл тревоги

Система должна регистрировать жизненный цикл тревоги, включая возникновение, активность, подтверждение, возврат в норму и иные эксплуатационно значимые состояния. Должны поддерживаться функции подтверждения, квитирования и последующего анализа.

10.5. Конфигурирование тревог

SCADA-система должна поддерживать переносимое конфигурирование тревог и событий, включая экспорт и импорт настроек, а также документирование параметров тревог. Для различных типов тревог должна обеспечиваться возможность задания атрибутов и правил обработки в пределах, согласованных проектом.

11. Требования к качеству данных и временным меткам

11.1. Качество данных

SCADA-система должна поддерживать прием, хранение и отображение статуса качества данных. Пользовательский интерфейс должен позволять различать достоверные, недостоверные, неопределенные и устаревшие данные. Система не должна визуально представлять невалидные значения как достоверные без явного указания их статуса.

11.2. Время

Система должна отображать и архивировать временные метки значений и событий. При наличии временной метки источника данных должна использоваться именно она либо должно быть документировано правило ее преобразования. Система должна корректно обрабатывать потерю синхронизации времени и отражать это в диагностике.

12. Требования к операторскому интерфейсу

12.1. Общие требования

SCADA-система должна обеспечивать разработку и использование мнемосхем, операторских экранов, экранов диагностики, трендов, журналов и сводных представлений. Интерфейс должен быть единообразным, эргономичным и ориентированным на снижение вероятности ошибочного действия оператора.

12.2. Отображение состояния

На операторских экранах должны отображаться:
- текущее состояние технологического объекта;
- значение параметров;
- единицы измерения;
- качество данных;
- временные метки, где это применимо;
- признаки тревоги, блокировки, неисправности, обслуживания и запрета управления.

12.3. Навигация и диагностичность

Интерфейс должен поддерживать переход от обобщенного представления к детализированному. Система должна позволять оператору и инженеру выявлять источник проблемы, отличать потерю связи от нормального технологического состояния и видеть различие между технологической тревогой, диагностическим событием и системной неисправностью.

13. Требования к архивированию, журналам и аудиту

13.1. Архивирование технологических данных

SCADA-система должна обеспечивать архивирование технологических параметров, расчетных величин и эксплуатационно значимых состояний. Для архивируемых значений должны сохраняться временные метки, качество данных, источник и единицы измерения, если они применимы.

13.2. Журналы

Система должна вести как минимум следующие журналы:
- журнал тревог и событий;
- журнал операторских действий;
- журнал инженерных изменений;
- журнал системных событий;
- журнал security-событий.

13.3. Аудит

Все действия пользователей, влияющие на эксплуатацию системы, должны регистрироваться в аудиторском журнале. Аудит должен обеспечивать возможность ответа на вопросы: кто, когда, что изменил или выполнил, и каков был результат действия.

14. Требования к интеграции с управляющими приложениями

SCADA-система должна поддерживать интеграцию с данными и метаданными, связанными с control applications, где это предусмотрено архитектурой. При наличии совместимого инженерного обмена система должна уметь использовать сведения о функциональных группах, объектах управления, статусах execution engines и диагностических состояниях, связанных с приложениями IEC 61131.

При этом SCADA-система не обязана исполнять управляющую логику или подменять специализированную engineering-среду для control applications, если иное не установлено отдельными требованиями проекта.

15. Требования к информационной безопасности

15.1. Общие положения

SCADA-система должна разрабатываться и внедряться с учетом требований O-PAS Part 2 и архитектуры промышленной информационной безопасности предприятия.

15.2. Аутентификация и разграничение доступа

Система должна поддерживать аутентификацию пользователей и ролевое разграничение доступа. Должны быть предусмотрены отдельные роли как минимум для операторов, инженеров, администраторов и сервисного персонала. Полномочия инженерного изменения конфигурации должны быть отделены от полномочий оперативного управления.

15.3. Защита взаимодействий

Система должна поддерживать защищенные каналы связи для тех интерфейсов, где это предусмотрено архитектурой. При работе с доверенными промышленными endpoint’ами должна поддерживаться модель доверия, совместимая с сертификатной инфраструктурой, если она используется на площадке.

15.4. Security-журналирование

SCADA-система должна регистрировать security-события, попытки несанкционированного доступа и критически значимые изменения конфигурации. Журналирование должно обеспечивать последующий анализ инцидентов и соответствовать политике предприятия.

16. Требования к надежности, резервированию и деградации

16.1. Надежность

Система должна поддерживать резервирование критических серверных ролей, если это предусмотрено проектной архитектурой. Разработчик обязан описать режимы работы при отказе серверов визуализации, архивирования, тревожной подсистемы, интеграционных сервисов и инженерных компонентов.

16.2. Контролируемая деградация

При частичных отказах SCADA-система должна переходить в предсказуемый режим деградации. При потере связи с отдельными источниками данных система должна сохранять индикацию проблемы, не подменяя отсутствие связи корректным технологическим состоянием.

16.3. Независимость нижестоящего управления

Отказ SCADA не должен приводить к останову или разрушению функций базового управления, если эти функции реализованы на нижестоящих control-компонентах и не зависят от работоспособности SCADA.

17. Требования к разработке и сопровождению

Разработчик SCADA должен:
- предоставить архитектурное описание решения;
- разработать документированную структуру проекта;
- обеспечить поддержку сопровождения проекта другим квалифицированным исполнителем;
- предоставить исходные проектные файлы, шаблоны, конфигурации, перечень зависимостей и инструкции по развертыванию;
- документировать все интерфейсы интеграции и нестандартные технические решения;
- не использовать необоснованно закрытые механизмы, без которых сопровождение и перенос проекта невозможны.

18. Требования к тестированию и приемке

18.1. Общие требования

Разработчик обязан подготовить программу и методику испытаний, связывающую тестовые сценарии с требованиями настоящего технического задания.

18.2. Состав испытаний

Приемка должна включать как минимум:
- проверку архитектурной и проектной документации;
- проверку корректности модели данных и теговой структуры;
- функциональные испытания экранов, тревог, архивов, журналов и отчетов;
- интеграционные испытания со связанными системами и источниками данных;
- проверку импорта, экспорта, резервного копирования и восстановления конфигурации;
- проверку ролевой модели доступа и аудита;
- испытания на отказоустойчивость и режимы деградации;
- FAT на стенде исполнителя;
- SAT на объекте либо на согласованной испытательной площадке.

18.3. Оформление результатов

Все результаты испытаний должны оформляться протоколами. Выявленные несоответствия должны классифицироваться по критичности, сопровождаться корректирующими мероприятиями и сроками устранения.

19. Требования к документации

По результатам выполнения работ разработчик должен предоставить комплект документации на русском языке, включающий как минимум:
- пояснительную записку по архитектуре SCADA-системы;
- описание места системы в архитектуре O-PAS;
- описание модели данных и теговой структуры;
- описание правил именования;
- описание интеграционных интерфейсов;
- описание подсистемы тревог и событий;
- руководство оператора;
- руководство инженера по сопровождению;
- руководство администратора;
- инструкции по резервному копированию и восстановлению;
- программу и методику испытаний;
- протоколы FAT и SAT;
- перечень используемого программного обеспечения и зависимостей.

20. Требования к внедрению

Внедрение системы должно выполняться поэтапно, с разделением сред разработки, тестирования и промышленной эксплуатации. Перенос конфигурации между средами должен выполняться контролируемо и документируемо. Для всех проектных изменений должна применяться процедура управления изменениями с возможностью отката к предыдущей подтвержденной версии.

При миграции с действующих DCS/SCADA-решений должна обеспечиваться возможность параллельной проверки корректности отображения, тревог, журналов и архивных данных в объеме, согласованном проектом.

21. Ожидаемый результат

Результатом выполнения работ должна являться внедренная и документированная SCADA-система, являющаяся компонентом открытой архитектуры АСУ ТП, совместимой с принципами O-PAS, обеспечивающая переносимую конфигурацию, стандартизованную интеграцию, обработку тревог и событий, архивирование, аудит, защищенную эксплуатацию и возможность дальнейшего масштабирования и сопровождения без жесткой зависимости от одного поставщика.
