ТЕХНИЧЕСКОЕ ЗАДАНИЕ
на разработку и внедрение SCADA-системы
в составе открытой архитектуры АСУ ТП на основе O-PAS Standard Version 2.1
Расширенная версия

1. Общие положения

Настоящее техническое задание определяет требования к разработке, конфигурированию, интеграции, тестированию, внедрению и сопровождению SCADA-системы, предназначенной для функционирования в составе открытой архитектуры автоматизированной системы управления технологическими процессами, построенной в логике O-PAS Standard Version 2.1.

Разрабатываемая SCADA-система должна обеспечивать функции визуализации, диспетчерского управления, работы с тревогами и событиями, архивирования, инженерного конфигурирования, аудита действий, диагностики и интеграции со смежными компонентами АСУ ТП на основе открытых интерфейсов и переносимых моделей данных. Система должна проектироваться как supervisory-компонент открытой архитектуры и не должна неявно подменять функции базового регулирования, исполнения управляющей логики реального времени и независимых систем противоаварийной защиты.

Техническое задание ориентировано на создание решения, пригодного для применения на промышленных объектах с высокими требованиями к доступности, масштабируемости, межвендорной совместимости, кибербезопасности, трассируемости изменений и поэтапной миграции с существующих DCS/SCADA-систем.

2. Основание для разработки

Основанием для разработки являются требования к построению открытой и модульной АСУ ТП, ориентированной на использование стандартизованных интерфейсов, переносимой инженерной конфигурации, совместимости компонентов различных производителей и снижению зависимости от одного вендора.

При разработке должны учитываться положения следующих документов O-PAS Standard Version 2.1:
- Part 1 – Technical Architecture Overview;
- Part 2 – Security;
- Part 4 – O-PAS Connectivity Framework;
- Part 6.1 – Information and Exchange Models: Overview and Interfaces;
- Part 6.2 – Information and Exchange Models: Basic Configuration;
- Part 6.3 – Information and Exchange Models: Alarm and Events Configuration;
- Part 6.6 – Information and Exchange Models: IEC 61131;
- Part 7 – Distributed Control Platform.

Также должны учитываться применимые положения IEC 62443, IEC 61131, OPC UA, AutomationML и иных стандартов, вовлеченных в O-PAS как в стандарт стандартов.

3. Назначение системы

SCADA-система должна обеспечивать:
- визуализацию технологических объектов, установок, агрегатов, подсистем и инфраструктурных компонентов;
- диспетчерское управление технологическими объектами в пределах полномочий supervisory-уровня;
- прием и консолидацию данных от контроллеров, распределенных узлов управления, шлюзов и внешних источников;
- обработку технологических тревог, диагностических тревог, системных событий и security-событий;
- ведение архивов технологических параметров, трендов, журналов, действий операторов и инженерных изменений;
- предоставление операторских, инженерных и административных интерфейсов;
- поддержку инженерного обмена конфигурацией и проектными артефактами;
- интеграцию с открытой архитектурой O-PAS без необоснованной зависимости от закрытых проприетарных механизмов.

4. Объект автоматизации и место SCADA в архитектуре

Объектом автоматизации является распределенная АСУ ТП для непрерывных и дискретных производств, включающая полевые устройства, удаленные узлы ввода-вывода, программируемые контроллеры, распределенные control nodes, коммуникационные шлюзы, серверы управления, операторские станции, инженерные станции и внешние OT/IT-системы.

В архитектуре O-PAS SCADA-система должна функционировать как supervisory-компонент, интегрированный с Connectivity Framework, инженерными моделями, системным управлением и смежными сервисами. Система должна быть совместима с архитектурой, включающей OCF, DCN, DCP, import/export exchange models и configuration management.

SCADA-система не должна неявно рассматриваться как:
- платформа исполнения control applications реального времени;
- замена SIS, ESD, F&G и иных safety-подсистем;
- единственный источник времени и истины для нижестоящих контуров управления;
- закрытая engineering-среда, препятствующая дальнейшему сопровождению проекта.

5. Состав и границы разработки

В состав работ разработчика должны входить:
- разработка архитектуры SCADA-уровня в составе O-PAS-совместимой АСУ ТП;
- разработка проектной структуры, модели данных, иерархии объектов и правил именования;
- создание набора мнемосхем, диагностических экранов, трендов, журналов и отчетных форм;
- реализация и настройка подсистем тревог, событий и уведомлений;
- настройка историзации, аудита и эксплуатационного журналирования;
- разработка механизмов интеграции с контроллерами, OCF-совместимыми компонентами и внешними системами;
- реализация процедур импорта, экспорта, сравнения, резервного копирования и восстановления конфигурации;
- реализация механизмов разграничения прав и защищенного доступа;
- подготовка документации и участие в FAT, SAT и пусконаладочных работах.

В границы настоящего ТЗ не входят функции, относящиеся к независимым safety-системам, если они не определены отдельным проектным документом.

6. Архитектурные требования

6.1. Общая архитектура

SCADA-система должна строиться как модульное решение, допускающее развертывание в распределенной среде. Архитектура должна обеспечивать логическое разделение следующих подсистем:
- подсистема визуализации;
- подсистема сбора и приема данных;
- подсистема тревог и событий;
- подсистема архивирования;
- подсистема инженерного конфигурирования;
- подсистема аудита и журналирования;
- подсистема интеграции и обмена данными;
- подсистема администрирования и управления доступом.

Архитектура должна поддерживать масштабирование по количеству тегов, операторских мест, серверных ролей, архивных потоков и интеграционных соединений. Должна быть обеспечена возможность резервирования критических функций и поэтапного наращивания без полной переработки проекта.

6.2. Разделение уровней и зон ответственности

SCADA должна обеспечивать supervisory-функции и не должна нарушать автономность control-уровня. При отказе SCADA не должны теряться функции базового регулирования, если они реализованы в нижестоящих control-компонентах. Все опасные действия, доступные из SCADA, должны быть явно ограничены ролевой моделью и инженерными политиками.

7. Функциональные требования

7.1. Подсистема визуализации

SCADA-система должна обеспечивать разработку и эксплуатацию следующих видов экранов:
- общесистемные обзорные экраны;
- технологические мнемосхемы по установкам и узлам;
- экраны оборудования;
- экраны диагностического состояния;
- экраны тревог и событий;
- экраны трендов и архивного анализа;
- сервисные и инженерные формы;
- экраны состояния связности, времени, архивов и системных сервисов.

Каждый экран должен обеспечивать единообразную навигацию, понятное представление состояния объекта и различение между технологическим состоянием, отказом связи, состоянием обслуживания и диагностической неисправностью. Для каждого отображаемого параметра должны быть доступны наименование, значение, единица измерения, временная метка, качество данных и тревожный статус, где применимо.

Система должна поддерживать настройку цветовых, графических и текстовых обозначений состояний с учетом эксплуатационных правил объекта. Интерфейс должен минимизировать вероятность ошибочного восприятия оператором состояния оборудования.

7.2. Подсистема диспетчерского управления

SCADA-система должна обеспечивать выполнение диспетчерских команд в пределах разрешенных функций, включая:
- изменение уставок;
- переключение режимов в пределах допущенных сценариев;
- подтверждение и квитирование тревог;
- управление сервисными состояниями, если это допускается проектом;
- выдачу команд пуска, останова, перевода в обслуживание и возврата в работу для supervisory-функций, если это предусмотрено архитектурой.

Для всех команд управления система должна поддерживать проверку полномочий, журналирование действий, регистрацию результата команды, а при необходимости — двухэтапное подтверждение выполнения оператором.

7.3. Подсистема приема и обработки данных

SCADA-система должна обеспечивать прием данных от распределенных control nodes, PLC, RTU, I/O-подсистем, коммуникационных шлюзов, архивов и внешних служб. Система должна поддерживать структурированное представление данных и обеспечивать корректную обработку:
- аналоговых сигналов;
- дискретных сигналов;
- расчетных параметров;
- диагностических признаков;
- состояний оборудования;
- параметров качества связи и времени.

Прием данных должен сопровождаться сохранением метаданных, включая источник, timestamp, quality/status, engineering units и признаки тревожности. Система должна различать актуальные и устаревшие данные, а также корректно отображать потерю связи или некорректность источника.

7.4. Подсистема тревог и событий

SCADA-система должна обеспечивать:
- конфигурирование тревог и событий в структурированном виде;
- поддержку приоритетов, категорий и классов тревог;
- отображение активных, неподтвержденных, возвращенных в норму и закрытых состояний тревоги;
- поддержку подтверждения, квитирования, фильтрации и сортировки тревог;
- ведение журнала тревог и событий с поиском и выборкой;
- регистрацию полного жизненного цикла тревоги;
- отображение связанного объекта, причины, источника и времени возникновения тревоги.

Система должна различать как минимум:
- process alarms;
- diagnostic alarms;
- system events;
- security events.

Система должна поддерживать возможность настройки правил показа, маршрутизации, приоритетности и подтверждения тревог. Экран тревог должен обеспечивать оперативную навигацию к источнику тревоги.

7.5. Подсистема журналирования и аудита

SCADA-система должна вести:
- журнал тревог и событий;
- журнал действий операторов;
- журнал инженерных изменений;
- журнал административных действий;
- журнал security-событий;
- журнал системной диагностики.

Каждая запись в журнале должна содержать как минимум идентификатор события, временную метку, тип события, источник, пользователя или систему-инициатора, а также результат действия при его наличии. Журналы должны быть защищены от несанкционированного изменения и пригодны для последующего анализа.

7.6. Подсистема трендов и историзации

SCADA-система должна обеспечивать:
- online-тренды;
- ретроспективные тренды;
- просмотр значений за заданный интервал времени;
- одновременное отображение нескольких параметров;
- масштабирование по времени и значениям;
- поиск событий и тревог по временной шкале;
- экспорт архивных выборок.

Для архивируемых параметров должны сохраняться временные метки, качество данных, источник и единицы измерения. Архивирование не должно приводить к неприемлемому ухудшению online-функций визуализации и тревожной подсистемы.

7.7. Подсистема инженерного конфигурирования

SCADA-система должна обеспечивать:
- создание и редактирование иерархии объектов;
- создание и редактирование тегов и связей с источниками данных;
- настройку экранных форм и графических шаблонов;
- настройку тревог, порогов и диагностических правил;
- настройку журналов, архивов и отчетов;
- настройку ролей пользователей и прав доступа;
- контроль версий конфигурации;
- сравнение версий проекта;
- откат к ранее подтвержденной версии.

Инженерное конфигурирование должно быть документируемым и трассируемым. Все критические инженерные изменения должны попадать в журнал аудита.

7.8. Подсистема отчетности

SCADA-система должна поддерживать формирование как минимум следующих видов отчетов:
- суточные и сменные отчеты;
- отчеты по тревогам и аварийности;
- отчеты по действиям операторов;
- отчеты по состоянию оборудования и диагностике;
- отчеты по доступности каналов связи и источников данных;
- отчеты по инженерным изменениям.

Отчеты должны формироваться на основе архивных и журналируемых данных, иметь понятную структуру и поддерживать экспорт в используемые форматы.

7.9. Подсистема диагностики и эксплуатационного контроля

SCADA-система должна обеспечивать контроль собственного состояния и состояния интеграционных подсистем, включая:
- состояние серверных ролей;
- статус соединений с источниками данных;
- статус архивов;
- статус подсистемы тревог;
- статус синхронизации времени;
- использование вычислительных ресурсов;
- диагностические сообщения приложений и сервисов.

Система должна иметь специализированные диагностические экраны и журналы, позволяющие эксплуатационному персоналу быстро локализовать проблему.

8. Требования к интеграции и связности

8.1. Поддержка OCF и OPC UA

SCADA-система должна обеспечивать совместимость с принципами O-PAS Connectivity Framework и поддерживать интеграцию через OPC UA в той степени, в которой это определено архитектурой проекта. Система должна корректно работать с OPC UA namespaces, типами данных, моделями объектов и событиями, связанными с Alarms and Conditions.

8.2. Интеграция с внешними компонентами

Система должна поддерживать интеграцию с:
- распределенными control nodes;
- PLC и RTU;
- внешними historian-сервисами;
- аналитическими системами;
- шлюзами к legacy-протоколам;
- системами системного управления и эксплуатации.

Разработчик должен документировать все интеграционные интерфейсы, используемые модели данных и допущения по качеству, времени и диагностике.

8.3. Обработка метаданных

При интеграции должны сохраняться и использоваться:
- идентификаторы и имена сигналов;
- временные метки;
- качество данных;
- инженерные единицы;
- диагностические статусы;
- привязка сигнала к объекту или функции.

9. Требования к модели данных и теговой структуре

9.1. Общая модель

SCADA-система должна поддерживать структурированную модель данных, соответствующую принципам O-PAS basic configuration. Проект должен включать иерархию объектов, функциональных групп, тегов, сигналов и диагностических сущностей.

9.2. Атрибуты сигнала

Для каждого сигнала должны поддерживаться, где применимо:
- идентификатор;
- отображаемое имя;
- объектная принадлежность;
- источник данных;
- тип сигнала;
- значение;
- единица измерения;
- timestamp;
- quality/status;
- alarm relevance;
- диагностическая информация;
- принадлежность к группе, установке, агрегату или функции.

9.3. Правила именования

Разработчик должен реализовать единые правила именования для:
- объектов;
- тегов;
- экранов;
- тревог;
- архивных параметров;
- сервисных сущностей.

Правила именования должны быть документированы и пригодны для сопровождения другим исполнителем.

10. Требования к инженерному обмену и переносимости конфигурации

10.1. Импорт и экспорт конфигурации

Система должна поддерживать импорт и экспорт инженерной конфигурации, экранных данных, моделей тревог, теговой структуры и иных проектных сущностей в документированных машиночитаемых форматах. Экспортируемая конфигурация должна быть пригодна для резервного копирования, аудита, повторного развертывания и сравнения версий.

10.2. Пакетирование проекта

Проект должен быть организован в форме, допускающей перенос между средами и инженерными рабочими местами. Критически важные данные проекта не должны оставаться только во внутреннем недокументированном бинарном представлении.

10.3. Валидация и контроль изменений

Система должна обеспечивать валидацию импортируемых пакетов, контроль целостности конфигурации, документирование изменений и возможность отката к ранее подтвержденной версии.

11. Требования к качеству данных и временным меткам

11.1. Качество данных

SCADA-система должна поддерживать обработку и отображение качества сигналов. Оператор должен видеть различие между достоверным значением, неопределенным значением, ошибочным значением и отсутствием актуального значения. Система должна корректно обрабатывать stale data и потерю связи.

11.2. Временные метки

Система должна отображать и архивировать временные метки событий и значений. При наличии времени источника должна обеспечиваться его корректная интерпретация. Все тревоги, действия операторов и инженерные изменения должны иметь точную временную привязку.

11.3. Синхронизация времени

SCADA должна использовать согласованный источник времени и иметь средства диагностики состояния синхронизации. Нарушение синхронизации должно фиксироваться как системно значимое состояние.

12. Требования к интеграции с управляющими приложениями и IEC 61131

SCADA-система должна поддерживать использование данных и метаданных, связанных с control applications и IEC 61131 models, если они доступны через согласованный инженерный обмен или O-PAS-совместимую модель. Система должна уметь отображать принадлежность переменных и состояний к функциям, группам и execution-объектам, если это поддерживается проектом.

При этом SCADA-система не обязана являться средой разработки логики или средой выполнения управляющих алгоритмов, если иное не определено отдельно.

13. Требования к информационной безопасности

13.1. Аутентификация и роли

SCADA-система должна поддерживать аутентификацию пользователей и ролевую модель доступа. Должны быть предусмотрены роли операторов, инженеров, администраторов и сервисного персонала. Права изменения инженерной конфигурации должны быть отделены от прав повседневного диспетчерского управления.

13.2. Защита взаимодействий

Система должна поддерживать защищенные каналы связи там, где это определено архитектурой объекта. При взаимодействии с доверенной инфраструктурой должны использоваться механизмы, совместимые с сертификатной и trust-моделью площадки.

13.3. Security-аудит

Система должна регистрировать security-события, попытки несанкционированного доступа, изменение учетных данных, критические инженерные действия и иные действия, определенные политикой безопасности.

13.4. Безопасность инженерного обмена

Процедуры импорта, экспорта, резервного копирования и восстановления конфигурации должны выполняться контролируемо, с учетом проверки целостности и полномочий инициатора.

14. Требования к надежности, резервированию и режимам деградации

14.1. Надежность и доступность

Система должна поддерживать резервирование критических серверных ролей, если это предусмотрено проектной архитектурой. Разработчик должен описать поведение системы при отказе серверов визуализации, интеграционных сервисов, подсистем архивирования, тревог и времени.

14.2. Режимы деградации

Система должна обеспечивать предсказуемое поведение при:
- потере связи с отдельными источниками;
- потере архива;
- потере части серверных ролей;
- потере синхронизации времени;
- недоступности внешней службы аутентификации.

Во всех таких случаях оператор должен иметь возможность отличить деградированное состояние системы от нормального технологического состояния объекта.

15. Требования к разработке и сопровождению

Разработчик должен:
- подготовить архитектурное описание решения;
- разработать проектную структуру, пригодную для сопровождения;
- документировать все интеграционные интерфейсы;
- предоставить исходные проектные файлы, шаблоны, конфигурации и инструкции по развертыванию;
- обеспечить возможность сопровождения проекта другим квалифицированным исполнителем;
- предоставить перечень примененного ПО, библиотек и зависимостей;
- документировать все принятые ограничения, допущения и нестандартные решения.

16. Требования к тестированию и приемке

16.1. Общие положения

Разработчик обязан подготовить программу и методику испытаний, связывающую сценарии проверки с требованиями настоящего ТЗ.

16.2. Обязательные испытания

Приемка должна включать:
- проверку архитектурной и проектной документации;
- проверку теговой структуры и модели данных;
- проверку операторских экранов и навигации;
- проверку тревог, событий, подтверждения и журналирования;
- проверку архивирования и трендов;
- проверку ролей, прав и аудита;
- проверку импорта, экспорта, резервного копирования и восстановления;
- интеграционные испытания с внешними системами;
- испытания на отказоустойчивость и деградацию;
- FAT;
- SAT.

16.3. Документирование результатов

Все результаты испытаний должны оформляться протоколами. Все несоответствия должны классифицироваться по критичности и сопровождаться планом устранения.

17. Требования к документации

По результатам выполнения работ разработчик должен предоставить:
- пояснительную записку по архитектуре SCADA-системы;
- описание места SCADA в архитектуре O-PAS;
- описание теговой структуры и модели данных;
- описание тревог и событий;
- описание интеграционных интерфейсов;
- руководство оператора;
- руководство инженера по сопровождению;
- руководство администратора;
- инструкции по резервному копированию и восстановлению;
- программу и методику испытаний;
- протоколы FAT и SAT;
- перечень применяемого ПО и зависимостей.

18. Требования к внедрению

Внедрение системы должно осуществляться поэтапно с разделением сред разработки, испытаний и промышленной эксплуатации. Все изменения, переводимые в промышленный контур, должны проходить процедуру управления изменениями. Для проектной конфигурации должна быть предусмотрена возможность отката к предыдущей стабильной версии.

При миграции с существующей SCADA или DCS должно обеспечиваться параллельное сопоставление данных, тревог, журналов и архивов в объеме, согласованном проектом.

19. Ожидаемый результат

Результатом выполнения работ должна являться внедренная и документированная SCADA-система, совместимая с принципами O-PAS, обеспечивающая стандартизованную интеграцию, подробную модель данных, развитую подсистему тревог и событий, архивирование, аудит, диагностику, защищенную эксплуатацию и возможность последующего масштабирования и сопровождения без жесткой привязки к одному поставщику.
