ТЕХНИЧЕСКОЕ ЗАДАНИЕ
на разработку и внедрение SCADA-системы
в составе открытой архитектуры АСУ ТП на основе O-PAS Standard Version 2.1
Версия 6

1. Общие положения

1.1. Настоящее техническое задание определяет состав, объем, функциональные и нефункциональные требования к SCADA-системе, предрабатываемой для применения в составе открытой архитектуры автоматизированной системы управления технологическими процессами, построенной в логике O-PAS Standard Version 2.1.

1.2. SCADA-система рассматривается как supervisory-компонент открытой архитектуры и должна обеспечивать визуализацию, диспетчерское управление, обработку тревог и событий, архивирование, аудит, инженерный обмен конфигурацией, диагностику и защищенное взаимодействие со смежными компонентами АСУ ТП. Система не должна неявно подменять функции базового регулирования, исполнения управляющей логики реального времени и независимых safety-подсистем.

1.3. Документ ориентирован на создание решения, пригодного для промышленных объектов с высокими требованиями к доступности, масштабируемости, межвендорной совместимости, кибербезопасности, трассируемости изменений и поэтапной миграции с существующих DCS/SCADA-систем.

2. Нормативная и методическая основа

2.1. При разработке должны учитываться положения следующих частей O-PAS Standard Version 2.1:
- Part 1 – Technical Architecture Overview;
- Part 2 – Security;
- Part 4 – O-PAS Connectivity Framework (OCF);
- Part 6.1 – Information and Exchange Models: Overview and Interfaces;
- Part 6.2 – Information and Exchange Models: Basic Configuration;
- Part 6.3 – Information and Exchange Models: Alarm and Events Configuration;
- Part 6.6 – Information and Exchange Models: IEC 61131;
- Part 7 – Distributed Control Platform (DCP).

2.2. Также должны учитываться:
- IEC 62443 (промышленная кибербезопасность);
- IEC 61131 (языки и модели программирования контроллеров);
- OPC UA (OPC Foundation Unified Architecture);
- AutomationML (инженерный обмен данными);
- ISA-88, ISA-95, ISA-TR106 (иерархия оборудования и процессов).

3. Назначение системы

3.1. SCADA-система должна обеспечивать:
- визуализацию состояния технологического процесса, оборудования, диагностических подсистем и инфраструктурных компонентов;
- выполнение supervisory-команд в пределах полномочий операторов и инженерного персонала;
- прием и консолидацию данных от распределенных control nodes, PLC, RTU, шлюзов и внешних сервисов;
- обработку технологических тревог, диагностических тревог, системных событий и security-событий;
- ведение архивов технологических параметров, трендов, журналов, действий операторов и инженерных изменений;
- предоставление операторских, инженерных и административных интерфейсов;
- поддержку инженерного обмена конфигурацией и проектными артефактами;
- интеграцию с открытой архитектурой O-PAS без необоснованной зависимости от закрытых проприетарных механизмов.

4. Объект автоматизации и архитектурный контекст

4.1. Место SCADA в архитектуре O-PAS

В архитектуре O-PAS SCADA-система функционирует как supervisory-компонент, интегрированный с O-PAS Connectivity Framework, инженерными моделями данных, системным управлением и смежными сервисами. SCADA не является платформой исполнения управляющей логики реального времени и не подменяет SIS, ESD, F&G и иные safety-подсистемы.

4.2. Модель приложений FILO

O-PAS определяет четырехуровневую модель приложений:
- Layer-F — портируемые приложения (function blocks, IEC 61131-3 программы). Характеристика: intrinsically portable, не требуют перекомпиляции при переносе между DCN разных производителей;
- Layer-I — intermediate-уровень (execution engines, среды исполнения);
- Layer-L — library/services (OPC UA services, базы данных, tag services);
- Layer-O — операционная система.

SCADA-система взаимодействует преимущественно с Layer-F приложениями через OCF, а также использует сервисы Layer-L для доступа к данным, тревогам, конфигурации и системному управлению.

4.3. Типы распределенных узлов (DCN)

O-PAS определяет следующие типы DCN:
- DCN с физическим вводом-выводом;
- DCN без физического ввода-вывода;
- Virtual DCN (виртуализованный узел);
- ACP (Advanced Computing Platform) — для ресурсоемких вычислений;
- Gateway — для обеспечения OCF-совместимости legacy-систем (DCS, PLC, HART, Foundation Fieldbus).

SCADA-система должна обеспечивать интеграцию со всеми перечисленными типами DCN через стандартизованные интерфейсы OCF. При интеграции через Gateway SCADA должна корректно обрабатывать возможное ограничение метаданных, связанное с особенностями legacy-протокола.

4.4. Применимые quality attributes

При проектировании SCADA-системы должны учитываться следующие quality attributes, определенные O-PAS:
- Interoperability — способность обмениваться данными и использовать полученные данные;
- Portability — переносимость конфигурации и проекта между средами;
- Modularity — модульность с минимальным взаимным влиянием компонентов;
- Interchangeability — возможность замены компонента без модификации системы;
- Scalability — масштабируемость по тегам, пользователям, серверам;
- Maintainability — сопровождаемость в течение жизненного цикла;
- Testability — проверяемость функций и соответствия;
- Traceability — трассируемость изменений и действий;
- Resilience — устойчивость при частичных отказах;
- Usability — эргономика операторского интерфейса;
- Securability — встроенная безопасность на всех уровнях.

5. Состав и границы разработки

В состав работ разработчика должны входить:
- разработка архитектуры SCADA-уровня в составе O-PAS-совместимой АСУ ТП;
- разработка проектной структуры, модели данных, иерархии объектов и правил именования;
- создание набора мнемосхем, диагностических экранов, трендов, журналов и отчетных форм;
- реализация и настройка подсистем тревог, событий и уведомлений;
- настройка историзации, аудита и эксплуатационного журналирования;
- разработка механизмов интеграции через OCF-совместимые интерфейсы;
- реализация процедур импорта, экспорта, сравнения, резервного копирования и восстановления конфигурации;
- реализация механизмов разграничения прав и защищенного доступа;
- подготовка документации и участие в FAT, SAT и пусконаладочных работах.

В границы ТЗ не входят функции, относящиеся к независимым safety-системам.

6. Архитектурные требования

6.1. SCADA-система должна строиться как модульное решение с логическим разделением подсистем:
- визуализация;
- сбор и обработка данных;
- тревоги и события;
- архивирование и историзация;
- инженерное конфигурирование;
- аудит и журналирование;
- интеграция и обмен данными;
- администрирование и управление доступом;
- диагностика и эксплуатационный контроль.

6.2. Архитектура должна поддерживать масштабирование и резервирование критических ролей.

6.3. При отказе SCADA нижестоящие функции базового регулирования не должны прекращать работу.

6.4. Все опасные действия из SCADA должны быть ограничены ролевой моделью.

7. Функциональные требования

7.1. Подсистема визуализации

7.1.1. SCADA должна обеспечивать разработку и эксплуатацию: обзорных экранов, технологических мнемосхем, экранов оборудования, диагностических экранов, экранов тревог и событий, трендов, сервисных и инженерных форм, экранов состояния связности, времени и системных сервисов.

7.1.2. Для каждого отображаемого параметра должны быть доступны: наименование, значение, единица измерения, временная метка, статус качества и тревожное состояние.

7.1.3. Интерфейс должен обеспечивать различение между технологическим состоянием, потерей связи, состоянием обслуживания, диагностической неисправностью и simulation-режимом.

7.1.4. Система должна поддерживать навигацию от обобщенного представления к детальному.

7.1.5. Система должна поддерживать настройку цветовых и графических обозначений с учетом эксплуатационных правил объекта.

7.2. Подсистема диспетчерского управления

7.2.1. SCADA должна обеспечивать: изменение уставок, переключение режимов, подтверждение и квитирование тревог, управление сервисными состояниями, команды пуска/останова/перевода в обслуживание/возврата в работу для supervisory-функций.

7.2.2. Для всех команд должны поддерживаться: проверка полномочий, журналирование, регистрация результата, при необходимости — двухэтапное подтверждение.

7.3. Подсистема приема и обработки данных

7.3.1. SCADA должна обеспечивать прием данных от всех типов DCN (с I/O, без I/O, Virtual, ACP, Gateway), PLC, RTU и внешних сервисов.

7.3.2. Система должна корректно обрабатывать: аналоговые, дискретные, расчетные, диагностические сигналы и состояния оборудования.

7.3.3. Система должна использовать только допустимые типы сигналов O-PAS, включая:
- AnalogUnitRangeType;
- TwoStateDiscreteType;
- MultiStateValueDiscreteType;
- MultiStateDictionaryEntryDiscreteBaseType;
- OPASAnalogSignalType;
- TriggerType;
- AnalogSignalVariableType, DiscreteSignalVariableType, TwoStateDiscreteSignalVariableType, MultiStateDiscreteSignalVariableType (PA-DIM);
- или типы, производные от вышеперечисленных.

7.3.4. Для каждого принимаемого сигнала должны обрабатываться и сохраняться: source, timestamp, quality/status, engineering units, alarm relevance, объектная принадлежность.

7.3.5. Система должна различать актуальные и устаревшие данные и корректно отображать потерю связи.

7.3.6. При интеграции через Gateway система должна учитывать возможное ограничение метаданных legacy-протоколов.

7.4. Подсистема тревог и событий

7.4.1. Общие требования

SCADA должна поддерживать структурированную подсистему тревог, совместимую с моделью O-PAS Part 6.3 и OPC UA Alarms and Conditions.

7.4.2. Типы тревог

Система должна поддерживать следующую иерархию типов тревог:
- LimitAlarm: ExclusiveLevel, NonExclusiveLevel, ExclusiveDeviation, NonExclusiveDeviation, ExclusiveRateOfChange, NonExclusiveRateOfChange;
- DiscreteAlarm: OffNormalAlarm, SystemOffNormalAlarm, TripAlarm, InstrumentDiagnosticAlarm, SystemDiagnosticAlarm, CertificateExpirationAlarm;
- DiscrepancyAlarm.

7.4.3. Exclusive и Non-Exclusive тревоги

Система должна различать:
- Exclusive-тревоги — показывают только одну тревогу данного типа на объекте (например, High ИЛИ High-High, но не обе одновременно);
- Non-Exclusive-тревоги — показывают все активные тревоги одновременно (например, и High, и High-High, если оба порога превышены).

7.4.4. Атрибуты тревог

Для каждой тревоги должны поддерживаться как минимум следующие атрибуты:
- Severity — приоритет/критичность;
- ConditionName — наименование условия;
- ConditionClassId / ConditionClassName — класс и подкласс условия;
- SourceNode / SourceName — привязка к объекту-источнику;
- Message — текст сообщения;
- InputNode — привязка к входному сигналу;
- MaxTimeShelved — максимальное время подавления;
- OnDelay / OffDelay — задержки срабатывания и возврата;
- ReAlarmTime — время повторного срабатывания;
- пороговые значения: HighHighLimit, HighLimit, LowLimit, LowLowLimit и базовые значения порогов.

7.4.5. Состояния тревоги

Система должна поддерживать следующие состояния и переходы:
- ActiveState — активна/неактивна;
- AckedState — подтверждена/не подтверждена;
- ConfirmedState — подтверждение второго уровня, где применимо;
- SuppressedState — подавлена;
- OutOfServiceState — выведена из обслуживания;
- ShelvedState — временно скрыта с ограничением по времени (Shelving);
- LatchedState — защелкнута, где применимо;
- SilenceState — звук отключен.

7.4.6. Классификация событий

Система должна различать:
- process alarms (технологические тревоги);
- diagnostic alarms (диагностические);
- system events (системные);
- security events (события информационной безопасности).

7.4.7. Функции управления тревогами

Система должна поддерживать:
- подтверждение (acknowledge);
- квитирование;
- подавление (suppress);
- shelving с ограничением MaxTimeShelved;
- вывод из обслуживания (out of service);
- фильтрацию, сортировку, поиск;
- навигацию к источнику тревоги;
- экспорт/импорт конфигурации тревог.

7.5. Подсистема журналирования и аудита

7.5.1. SCADA должна вести:
- журнал тревог и событий;
- журнал действий операторов;
- журнал инженерных изменений;
- журнал административных действий;
- журнал security-событий;
- журнал системной диагностики.

7.5.2. Каждая запись должна содержать: идентификатор, временную метку, тип, источник, инициатора, результат действия.

7.5.3. Журналы должны быть защищены от несанкционированного изменения (Protection of audit information).

7.6. Подсистема трендов и историзации

7.6.1. SCADA должна обеспечивать: online-тренды, ретроспективные тренды, одновременное отображение нескольких параметров, масштабирование, поиск событий по временной шкале, экспорт архивных выборок.

7.6.2. Для архивируемых параметров должны сохраняться: timestamp, quality/status, source, engineering units.

7.6.3. Архивирование не должно ухудшать online-функции.

7.7. Подсистема инженерного конфигурирования

7.7.1. SCADA должна обеспечивать: создание и редактирование иерархии объектов, тегов, экранных форм, тревог, архивов, ролей, контроль версий, сравнение конфигураций, откат к подтвержденной версии.

7.7.2. Все критические инженерные изменения должны попадать в аудит.

7.8. Подсистема отчетности

SCADA должна поддерживать: суточные и сменные отчеты, отчеты по тревогам, действиям операторов, состоянию оборудования, доступности каналов связи, инженерным изменениям.

7.9. Подсистема диагностики

SCADA должна обеспечивать контроль: состояния серверных ролей, соединений с источниками данных, архивов, подсистемы тревог, синхронизации времени, вычислительных ресурсов. Должны быть специализированные диагностические экраны.

8. Требования к интеграции и связности

8.1. Профили OCF

8.1.1. SCADA-система должна поддерживать профиль OCF-001 (OPC UA Client/Server Profile) как минимальный обязательный профиль связности.

8.1.2. Там, где архитектура предусматривает использование PubSub, система должна поддерживать профиль OCF-002 (OPC UA Client/Server and PubSub Profile) или обеспечивать совместимость с компонентами, реализующими данный профиль.

8.2. Фасеты OCF

8.2.1. SCADA-система должна поддерживать фасеты:
- OCF-F-003 (OCF Client Facet) — как клиент данных OCF;
- OCF-F-005 (Alarms and Conditions Client Facet) — для приема и обработки тревог.

8.2.2. Если SCADA выступает как сервер данных для других компонентов, она должна дополнительно поддерживать:
- OCF-F-001 (OCF Security Server Facet);
- OCF-F-004 (Alarms and Conditions Server Facet).

8.3. Security-профили OPC UA

8.3.1. Система должна поддерживать как минимум SecurityPolicy:
- Aes128-Sha256-RsaOaep;
- Basic256Sha256.

8.3.2. Система должна поддерживать User Token JWT для аутентификации.

8.3.3. Система должна поддерживать Global Certificate Management (выпуск, обновление, отзыв сертификатов через GDS).

8.4. Discovery и namespace

8.4.1. Система должна поддерживать работу с Global Discovery Server (GDS-001), если он развернут на площадке.

8.4.2. Система должна корректно обрабатывать OPC UA namespaces, включая обязательный namespace O-PAS CF.

8.4.3. Система должна поддерживать AliasName для сигналов и тегов.

8.5. Синхронизация времени

8.5.1. Система должна поддерживать как минимум фасет NET-F-011 (NTP/OS-based Time Synchronization).

8.5.2. Для сценариев, требующих повышенной точности, система должна поддерживать или быть совместимой с NET-F-012 (Ethernet-Based PTP) и NET-F-013 (Advanced Ethernet-Based PTP).

8.6. Интеграция с внешними компонентами

Система должна поддерживать интеграцию со всеми типами DCN (с I/O, без I/O, Virtual, ACP, Gateway), PLC, RTU, historian-сервисами, аналитическими системами и шлюзами legacy-протоколов.

9. Требования к модели данных

9.1. Структурированная модель

SCADA должна поддерживать иерархическую модель объектов, функциональных групп, тегов и сигналов в соответствии с принципами O-PAS Part 6.2. Поддерживаются иерархии ISA-88, ISA-95, ISA-TR106.

9.2. Атрибуты сигнала

Для каждого сигнала должны поддерживаться, где применимо: идентификатор, отображаемое имя, объектная принадлежность, источник, тип, значение, единица измерения, timestamp, quality/status, alarm relevance, диагностическая информация, принадлежность к группе/установке/функции.

9.3. Модель DCN

Система должна поддерживать отображение атрибутов DCN в соответствии с DCNBaseType: Manufacturer, Model, SerialNumber, SoftwareRevision, HardwareRevision, DeviceHealth, AssetId, ComponentName.

9.4. Модель function blocks

Система должна поддерживать отображение и интеграцию с function blocks по O-PAS Part 6.2, включая группы: Inputs, Outputs, Configuration, Tuning, Status, Operational. Должны поддерживаться стандартные ошибки FBErrorType: OutOfService, ConfigurationError, SimulationActive, PvHasBadStatus.

9.5. Правила именования

Разработчик должен реализовать единые правила именования для объектов, тегов, экранов, тревог, архивных параметров и сервисных сущностей.

10. Требования к инженерному обмену и переносимости

10.1. Система должна поддерживать import/export конфигурации в документированных форматах, совместимых с подходом O-PAS Part 6.1 (AML, OPC UA NodeSet, Open Packaging Conventions).

10.2. Система не должна использовать закрытый формат как единственный носитель критичных данных.

10.3. Должна обеспечиваться валидация, контроль целостности, сравнение версий и откат конфигурации.

10.4. Layer-F конфигурация должна быть переносимой между средами без перекомпиляции, где это применимо к SCADA-проекту.

11. Требования к качеству данных и времени

11.1. Система должна различать: Good, Bad, Uncertain, Stale данные.

11.2. Невалидные данные не должны отображаться как достоверные.

11.3. Система должна использовать timestamp источника при его наличии.

11.4. Нарушение синхронизации времени должно фиксироваться как системное событие.

12. Требования к информационной безопасности

12.1. Общие положения

SCADA-система должна соответствовать требованиям O-PAS Part 2 и обеспечивать минимальный уровень безопасности SL2 по IEC 62443-4-2.

12.2. Идентификация и аутентификация (FR1 по IEC 62443)

12.2.1. Уникальная идентификация и аутентификация каждого пользователя.
12.2.2. Идентификация и аутентификация программных процессов и устройств.
12.2.3. Управление учетными записями.
12.2.4. Управление идентификаторами и аутентификаторами.
12.2.5. Требования к стойкости паролей.
12.2.6. Поддержка PKI-сертификатов (X.509).
12.2.7. Контроль обратной связи аутентификатора (authenticator feedback).
12.2.8. Реагирование на неудачные попытки входа (блокировка, уведомление).
12.2.9. Уведомление при входе в систему (system use notification).

12.3. Управление использованием (FR2 по IEC 62443)

12.3.1. Ролевое разграничение доступа с привязкой полномочий к ролям.
12.3.2. Авторизация для всех типов пользователей: операторов, инженеров, администраторов, сервисного персонала.
12.3.3. Блокировка сессии при неактивности (session lock).
12.3.4. Завершение удаленных сессий (remote session termination).
12.3.5. Определение и регистрация аудируемых событий.
12.3.6. Достаточная емкость хранилища аудита.
12.3.7. Реагирование на ошибки аудитной подсистемы.
12.3.8. Метки времени для всех аудируемых событий.
12.3.9. Синхронизация времени для аудита.
12.3.10. Non-repudiation — невозможность отрицания действия.

12.4. Целостность системы (FR3 по IEC 62443)

12.4.1. Целостность коммуникаций (communication integrity).
12.4.2. Аутентификация коммуникаций.
12.4.3. Защита от вредоносного кода.
12.4.4. Верификация security-функциональности.
12.4.5. Контроль целостности ПО и данных.
12.4.6. Проверка подлинности ПО (authenticity).
12.4.7. Валидация входных данных (input validation).
12.4.8. Предсказуемое поведение при ошибках (deterministic output).
12.4.9. Обработка ошибок без раскрытия конфиденциальных данных.
12.4.10. Целостность сессий.
12.4.11. Защита аудиторской информации от изменения.
12.4.12. Поддержка обновлений с проверкой подлинности и целостности.

12.5. Конфиденциальность данных (FR4 по IEC 62443)

12.5.1. Защита конфиденциальной информации.
12.5.2. Контроль информационной persistence (очистка при удалении).
12.5.3. Использование криптографии в соответствии с политикой.

12.6. Ограничение потоков данных (FR5 по IEC 62443)

12.6.1. Поддержка сетевой сегментации.

12.7. Своевременное реагирование на события (FR6 по IEC 62443)

12.7.1. Доступность аудиторских журналов для анализа.
12.7.2. Непрерывный мониторинг безопасности.

12.8. Доступность ресурсов (FR7 по IEC 62443)

12.8.1. Защита от отказа в обслуживании (DoS protection).
12.8.2. Управление коммуникационной нагрузкой.
12.8.3. Управление ресурсами.
12.8.4. Резервное копирование с проверкой целостности.
12.8.5. Восстановление и реконституция системы.
12.8.6. Управление сетевой и security-конфигурацией.
12.8.7. Принцип минимальной функциональности (least functionality).
12.8.8. Инвентаризация компонентов системы.

12.9. Безопасность инженерного обмена

Процедуры import/export, backup/restore должны выполняться контролируемо с проверкой целостности и полномочий.

13. Требования к надежности и деградации

13.1. Система должна поддерживать резервирование критических ролей.

13.2. Разработчик должен описать поведение при отказе серверов, архивов, интеграционных сервисов, времени и аутентификации.

13.3. При потере связи с источником система должна отображать деградированное состояние.

13.4. Отказ SCADA не должен останавливать нижестоящее управление.

14. Требования к разработке и сопровождению

14.1. Разработчик должен предоставить архитектурное описание, проектную структуру, исходные файлы, шаблоны, конфигурации и инструкции по развертыванию.

14.2. Все интерфейсы, ограничения и нестандартные решения должны быть документированы.

14.3. Проект должен быть пригоден для сопровождения другим исполнителем.

14.4. Должен быть предоставлен перечень ПО, библиотек и зависимостей.

15. Требования к испытаниям и приемке

15.1. Разработчик обязан подготовить программу и методику испытаний.

15.2. Приемка должна включать: проверку документации, модели данных, экранов, тревог, архивов, ролей, аудита, import/export, backup/restore, интеграции, деградации, FAT, SAT.

15.3. Все результаты оформляются протоколами с классификацией несоответствий.

16. Требования к документации

Разработчик должен предоставить:
- пояснительную записку по архитектуре;
- описание места SCADA в O-PAS;
- описание модели данных и теговой структуры;
- описание тревог и событий;
- описание интеграционных интерфейсов и OCF-профилей;
- руководство оператора;
- руководство инженера по сопровождению;
- руководство администратора;
- инструкции по backup/restore;
- программу и методику испытаний;
- протоколы FAT и SAT;
- перечень ПО и зависимостей;
- матрицу соответствия требований.

17. Требования к внедрению

17.1. Внедрение поэтапное с разделением сред разработки, испытаний и эксплуатации.

17.2. Все изменения через процедуру управления изменениями с возможностью отката.

17.3. При миграции с DCS/SCADA — параллельное сопоставление данных, тревог и архивов.

18. Ожидаемый результат

Результатом должна являться внедренная и документированная SCADA-система, совместимая с O-PAS v2.1, обеспечивающая: открытую интеграцию через OCF, структурированную модель данных, развитую подсистему тревог, архивирование, аудит, диагностику, защищенную эксплуатацию на уровне SL2 по IEC 62443 и возможность масштабирования и сопровождения без vendor lock-in.

Приложение А. Матрица требований

Легенда приоритетов: M — обязательно, R — рекомендуется, O — опционально
Легенда проверки: INS — анализ документации, DEM — демонстрация, TST — испытание, ANL — анализ

Формат: ID | Требование | Приоритет | Источник O-PAS | Проверка

Архитектура и место в системе:
REQ-001 | SCADA — supervisory-компонент открытой архитектуры | M | Part 1 | INS
REQ-002 | Не подменяет функции control и safety | M | Part 1, Part 7 | INS
REQ-003 | Модульная архитектура с разделением подсистем | M | Part 1 | INS
REQ-004 | Совместимость со всеми типами DCN (I/O, virtual, ACP, gateway) | M | Part 1 | DEM/TST
REQ-005 | Учет модели FILO при интеграции с Layer-F приложениями | R | Part 1 | INS

Интеграция и OCF:
REQ-006 | Поддержка профиля OCF-001 (OPC UA Client/Server) | M | Part 4 | DEM/TST
REQ-007 | Совместимость с OCF-002 (PubSub), где применимо | R | Part 4 | DEM/TST
REQ-008 | Поддержка OCF-F-003 (OCF Client Facet) | M | Part 4 | DEM/TST
REQ-009 | Поддержка OCF-F-005 (Alarms and Conditions Client) | M | Part 4 | DEM/TST
REQ-010 | SecurityPolicy Aes128-Sha256-RsaOaep и Basic256Sha256 | M | Part 4 | TST
REQ-011 | User Token JWT для аутентификации | M | Part 4 | TST
REQ-012 | Поддержка GDS (Global Discovery Server), где развернут | R | Part 4 | DEM
REQ-013 | Корректная обработка OPC UA namespaces | M | Part 4 | DEM/TST
REQ-014 | Поддержка AliasName для сигналов и тегов | M | Part 4 | DEM/TST
REQ-015 | Поддержка NET-F-011 (NTP/OS time sync) | M | Part 4 | TST
REQ-016 | Совместимость с NET-F-012/013 (PTP), где применимо | R | Part 4 | TST

Модель данных:
REQ-017 | Структурированная модель тегов, сигналов, объектов | M | Part 6.2 | INS/DEM
REQ-018 | Только допустимые O-PAS SignalTypes | M | Part 6.2 | INS/DEM
REQ-019 | Value, timestamp, quality/status, units, source для сигналов | M | Part 6.2, Part 6.6 | DEM/TST
REQ-020 | Правила именования объектов, тегов, экранов | M | Part 6.2 | INS
REQ-021 | Отображение атрибутов DCN (Manufacturer, Model, DeviceHealth и др.) | R | Part 6.2 | DEM
REQ-022 | Поддержка FunctionBlock model (Inputs/Outputs/Config/Tuning/Status) | R | Part 6.2 | DEM
REQ-023 | Поддержка FBErrorType (OutOfService, ConfigError, Simulation, BadPV) | R | Part 6.2 | DEM
REQ-024 | Поддержка иерархий ISA-88, ISA-95 | R | Part 6.2 | INS

Тревоги и события:
REQ-025 | Иерархия типов тревог: Limit, Discrete, Discrepancy | M | Part 6.3 | DEM
REQ-026 | Exclusive и Non-Exclusive тревоги | M | Part 6.3 | DEM/TST
REQ-027 | Атрибуты: Severity, ConditionName, SourceNode, Message, InputNode | M | Part 6.3 | DEM
REQ-028 | Пороги: HighHighLimit, HighLimit, LowLimit, LowLowLimit + базовые | M | Part 6.3 | DEM/TST
REQ-029 | OnDelay, OffDelay, MaxTimeShelved, ReAlarmTime | R | Part 6.3 | DEM
REQ-030 | Состояния: Active, Acked, Confirmed, Suppressed, OutOfService, Shelved, Latched | M | Part 6.3 | DEM/TST
REQ-031 | Shelving с ограничением по времени | R | Part 6.3 | DEM
REQ-032 | Классификация: process, diagnostic, system, security events | M | Part 6.3, Part 2 | DEM/TST
REQ-033 | Журнал тревог и событий | M | Part 6.3 | DEM
REQ-034 | Навигация к источнику тревоги | M | Part 6.3 | DEM
REQ-035 | Export/import конфигурации тревог | M | Part 6.3 | DEM/TST

Инженерный обмен:
REQ-036 | Import/export конфигурации в документированных форматах | M | Part 6.1 | DEM/TST
REQ-037 | Не закрытый формат как единственный носитель | M | Part 6.1 | INS
REQ-038 | Совместимость с AML / OPC UA NodeSet / Open Packaging | R | Part 6.1 | DEM
REQ-039 | Валидация и контроль целостности импорта | M | Part 6.1 | TST
REQ-040 | Контроль версий и откат конфигурации | M | Part 6.1 | DEM

Security (IEC 62443 SL2):
REQ-041 | Уникальная идентификация и аутентификация пользователей | M | Part 2 (FR1) | TST
REQ-042 | Идентификация программных процессов и устройств | M | Part 2 (FR1) | TST
REQ-043 | Управление учетными записями | M | Part 2 (FR1) | TST
REQ-044 | Стойкость паролей | M | Part 2 (FR1) | TST
REQ-045 | Поддержка PKI / X.509 | M | Part 2 (FR1) | TST
REQ-046 | Реагирование на неудачные попытки входа | M | Part 2 (FR1) | TST
REQ-047 | System use notification | M | Part 2 (FR1) | DEM
REQ-048 | Ролевое разграничение (RBAC) с привязкой к ролям | M | Part 2 (FR2) | TST
REQ-049 | Session lock при неактивности | M | Part 2 (FR2) | TST
REQ-050 | Remote session termination | M | Part 2 (FR2) | TST
REQ-051 | Non-repudiation | M | Part 2 (FR2) | TST
REQ-052 | Communication integrity и authentication | M | Part 2 (FR3) | TST
REQ-053 | Input validation | M | Part 2 (FR3) | TST
REQ-054 | Deterministic output при ошибках | M | Part 2 (FR3) | TST
REQ-055 | Защита аудиторских журналов от изменения | M | Part 2 (FR3) | TST
REQ-056 | Поддержка обновлений с проверкой authenticity | M | Part 2 (FR3) | TST
REQ-057 | Контроль целостности ПО | M | Part 2 (FR3) | TST
REQ-058 | Защита конфиденциальной информации | M | Part 2 (FR4) | TST
REQ-059 | Криптография в соответствии с политикой | M | Part 2 (FR4) | TST
REQ-060 | DoS protection | M | Part 2 (FR7) | TST
REQ-061 | Backup с проверкой целостности | M | Part 2 (FR7) | TST
REQ-062 | Восстановление и реконституция | M | Part 2 (FR7) | TST
REQ-063 | Least functionality | M | Part 2 (FR7) | INS/TST
REQ-064 | Инвентаризация компонентов | R | Part 2 (FR7) | INS

Надежность и деградация:
REQ-065 | Резервирование критических ролей, где предусмотрено | R | Part 1, Part 7 | ANL/TST
REQ-066 | Предсказуемый режим деградации при отказах | M | Part 1, Part 7 | TST
REQ-067 | Отображение деградации как особого состояния | M | Part 6.2, Part 7 | DEM/TST
REQ-068 | Диагностика синхронизации времени | R | Part 4, Part 7 | DEM

Документация и приемка:
REQ-069 | Архитектурная и эксплуатационная документация | M | Part 6.1 | INS
REQ-070 | Проект пригоден для сопровождения другим исполнителем | M | Part 1, Part 6.1 | INS
REQ-071 | FAT и SAT | M | Part 1 | INS/TST
REQ-072 | Матрица соответствия требований | M | Part 1 | INS
