ТЕХНИЧЕСКОЕ ЗАДАНИЕ
на разработку и внедрение SCADA-системы
в составе открытой архитектуры АСУ ТП на основе O-PAS Standard Version 2.1
Версия 8 — Полное описание функционала с дополнениями
1. ОБЩИЕ ПОЛОЖЕНИЯ
1.1. Назначение документа
Настоящее техническое задание определяет полный состав функциональных и нефункциональных требований к SCADA-системе, разрабатываемой для применения в составе открытой архитектуры автоматизированной системы управления технологическими процессами на основе O-PAS Standard Version 2.1.
Документ предназначен для использования:
разработчиком SCADA-системы — для проектирования и реализации решения;
архитектором АСУ ТП — для согласования архитектурных границ;
заказчиком — для приемки и верификации функционала;
интегратором — для планирования интеграционных работ;
службой ИБ — для оценки соответствия требованиям безопасности.
1.2. Область применения
SCADA-система предназначена для промышленных объектов непрерывного и дискретного производства, включая нефтехимию, нефтегаз, энергетику, металлургию, водоподготовку, фармацевтику и смежные отрасли. Система должна быть пригодна для эксплуатации на объектах с высокими требованиями к доступности, масштабируемости, кибербезопасности, трассируемости и поэтапной модернизации.
1.3. Ключевые принципы
Разрабатываемая SCADA-система должна соответствовать следующим принципам:
открытая архитектура без необоснованного vendor lock-in;
supervisory-уровень: система не подменяет функции базового управления и safety;
переносимая конфигурация в документированных форматах;
интероперабельность через стандартизованные интерфейсы;
встроенная безопасность на уровне не ниже SL2 по IEC 62443-4-2;
сопровождаемость проекта другим квалифицированным исполнителем;
модульность с возможностью поэтапного расширения.
2. НОРМАТИВНАЯ И МЕТОДИЧЕСКАЯ ОСНОВА
2.1. O-PAS Standard Version 2.1:
Part 1 – Technical Architecture Overview;
Part 2 – Security;
Part 4 – O-PAS Connectivity Framework (OCF);
Part 6.1 – Information and Exchange Models: Overview and Interfaces;
Part 6.2 – Information and Exchange Models: Basic Configuration;
Part 6.3 – Information and Exchange Models: Alarm and Events Configuration;
Part 6.6 – Information and Exchange Models: IEC 61131;
Part 7 – Distributed Control Platform (DCP).
2.2. Смежные стандарты и спецификации:
IEC 62443 — промышленная кибербезопасность;
IEC 61131 — языки и модели программирования контроллеров;
OPC UA (IEC 62541) — Unified Architecture;
OPC UA Part 9 — Alarms and Conditions;
OPC UA Part 11 — Historical Access;
OPC UA Part 14 — PubSub;
AutomationML (IEC 62714) — инженерный обмен данными;
ISA-88 (IEC 61512) — batch control и иерархия оборудования;
ISA-95 (IEC 62264) — интеграция enterprise-control systems;
ISA-TR106 — Procedure Automation;
ISA-18.2 (IEC 62682) — Alarm Management;
NAMUR NE107 — диагностические состояния полевых устройств;
EEMUA 191 — Alarm Systems: A Guide to Design, Management and Procurement.
3. АРХИТЕКТУРНЫЙ КОНТЕКСТ
3.1. Место SCADA в архитектуре O-PAS
SCADA-система занимает supervisory-уровень и взаимодействует с распределенными узлами управления, шлюзами, сервисами и инженерными инструментами через O-PAS Connectivity Framework. Система не является:
платформой исполнения control applications реального времени;
заменой SIS, ESD, F&G и иных safety-подсистем;
единственным источником технологической истины для нижестоящих контуров управления;
закрытой engineering-средой, препятствующей дальнейшему сопровождению.
3.2. Модель приложений FILO
O-PAS определяет четырехуровневую модель:
Layer-F — портируемые приложения (function blocks, IEC 61131-3). Intrinsically portable, без перекомпиляции;
Layer-I — intermediate (execution engines);
Layer-L — library/services (OPC UA, database, tag services);
Layer-O — операционная система.
SCADA взаимодействует с Layer-F через OCF и использует сервисы Layer-L.
3.3. Типы распределенных узлов
SCADA должна интегрироваться со всеми типами DCN:
DCN с физическим I/O — прямой сбор полевых данных;
DCN без I/O — вычислительные, координирующие;
Virtual DCN — виртуализованные узлы;
ACP (Advanced Computing Platform) — для ресурсоемких задач (MPC, аналитика, historian);
Gateway — обеспечение OCF-совместимости legacy-систем (DCS, PLC, HART, Foundation Fieldbus, Modbus, PROFIBUS).
При интеграции через Gateway SCADA должна учитывать возможную потерю части метаданных legacy-протоколов и корректно обрабатывать ограниченный набор quality/status/timestamp.
3.4. Quality attributes
При проектировании должны учитываться: Interoperability, Portability, Modularity, Interchangeability, Scalability, Maintainability, Testability, Traceability, Resilience, Usability, Securability, Availability, Configurability, Evolvability.
3.4.1. Референсные масштабные параметры
Система должна поддерживать следующие референсные диапазоны (конкретные значения определяются проектом):
- количество тегов: от 1 000 до 500 000;
- количество одновременных OPC UA соединений: не менее 50;
- количество одновременных операторских сессий: не менее 50;
- объём онлайн-архива: не менее 1 года;
- объём долгосрочного архива: не менее 10 лет;
- количество одновременно активных тревог: до 10 000;
- количество записей в event journal: не менее 50 000 000.
3.5. Требования к платформе HMI-клиента
3.5.1. Типы клиентов
Система должна поддерживать следующие типы клиентских приложений:
- thick client (толстый клиент) — нативное приложение для Windows с полным набором функций визуализации, управления и конфигурирования;
- web client (веб-клиент) — браузерный клиент, обеспечивающий визуализацию и мониторинг без установки дополнительного ПО на рабочую станцию;
- thin client (тонкий клиент) — доступ через терминальные службы (Remote Desktop Services, Citrix и аналоги).
3.5.2. Поддержка операционных систем
- thick client и thin client: Windows 10, Windows 11, Windows Server 2019, Windows Server 2022;
- web client: поддержка последних двух версий браузеров Google Chrome, Microsoft Edge, Mozilla Firefox.
3.5.3. Разрешение экрана
- минимальное поддерживаемое разрешение: 1920×1080;
- рекомендуемое разрешение для обзорных экранов: 2560×1440 или 3840×2160;
- система должна корректно масштабировать экранные формы при различных разрешениях.
3.5.4. Многомониторный режим
- поддержка от 2 до 6 мониторов на одну операторскую рабочую станцию;
- возможность распределения экранных форм по мониторам;
- сохранение конфигурации раскладки по мониторам для каждого рабочего места.
3.5.5. Количество одновременных операторских станций
- конкретное количество определяется проектом, однако архитектура системы должна поддерживать не менее 50 одновременных операторских станций.
3.5.6. Мобильный и планшетный доступ
- доступ с мобильных устройств и планшетов осуществляется через web client по защищенному каналу VPN;
- мобильный доступ обеспечивает только мониторинг (read-only);
- выполнение управляющих команд с мобильных устройств запрещено;
- мобильный клиент должен обеспечивать корректное отображение данных на экранах с разрешением от 768 пикселей по меньшей стороне.
3.6. Требования к развёртыванию и виртуализации
3.6.1. Поддерживаемые модели развёртывания
Система должна поддерживать следующие модели развёртывания:
- bare metal — установка непосредственно на физические серверы;
- VMware vSphere 7.0 и выше;
- Microsoft Hyper-V;
- KVM (Kernel-based Virtual Machine).
3.6.2. Контейнерное развёртывание
- допускается контейнерное развёртывание (Docker, Kubernetes) для некритических сервисов: отчетность, аналитика, интеграционные шлюзы;
- контейнерное развёртывание для real-time supervisory функций — опционально и требует обоснования производительности.
3.6.3. Облачное развёртывание
- размещение серверных компонентов SCADA, обеспечивающих real-time supervisory функции, в публичном облаке не допускается;
- облачные сервисы допускаются только для некритических функций аналитики и долгосрочного хранения, если это явно предусмотрено проектом.
3.6.4. Edge/гибридная архитектура
- допускается edge/гибридная архитектура для некритических задач аналитики при наличии явной политики потоков данных (data flow policy);
- все потоки данных между edge-уровнем и центральным уровнем должны быть документированы и защищены.
3.6.5. Документирование
- каждая модель развёртывания должна быть документирована с указанием:
  - архитектуры серверов и их ролей;
  - требований к аппаратным ресурсам;
  - влияния на производительность;
  - ограничений и рисков, связанных с выбранной моделью.
3.7. Сетевая архитектура SCADA-уровня
3.7.1. Сегментация сети
- сеть SCADA-уровня должна быть сегментирована в соответствии с моделью зон и кондуитов (zones and conduits) по IEC 62443;
- архитектура должна соответствовать уровням 2–3 модели Purdue (Purdue Enterprise Reference Architecture).
3.7.2. Минимальные зоны безопасности
Должны быть определены как минимум следующие зоны:
- Process Control Network (PCN) — сеть технологического управления;
- SCADA DMZ — демилитаризованная зона SCADA;
- Enterprise DMZ — демилитаризованная зона предприятия.
3.7.3. Межзональная защита
- между всеми зонами должны быть установлены межсетевые экраны (firewalls);
- для передачи данных из PCN в SCADA DMZ и далее рекомендуется использование однонаправленных шлюзов (unidirectional gateways), если это обусловлено требованиями безопасности объекта;
- прямое подключение из корпоративной сети в PCN запрещено.
3.7.4. Требования к полосе пропускания
- минимальная пропускная способность магистрали SCADA LAN: 1 Гбит/с;
- конкретные требования к полосе пропускания определяются проектом с учётом количества тегов, частоты обновления, количества клиентских подключений и объёма архивируемых данных.
3.7.5. Резервирование сетевых путей
- для критических соединений должны быть предусмотрены резервные сетевые пути;
- поддержка протоколов отказоустойчивости (RSTP, LACP, сетевое кольцо или аналоги).
4. СОСТАВ И ГРАНИЦЫ РАЗРАБОТКИ
4.1. В состав работ входят:
архитектура SCADA-уровня;
модель данных, иерархия объектов, правила именования;
мнемосхемы, диагностические экраны, тренды, журналы, отчеты;
подсистема тревог и событий;
подсистема архивирования и историзации;
подсистема аудита и журналирования;
подсистема интеграции через OCF;
подсистема инженерного конфигурирования;
подсистема отчетности;
подсистема диагностики и эксплуатационного контроля;
подсистема управления доступом и информационной безопасности;
подсистема резервного копирования и восстановления;
подсистема диспетчерского управления;
подсистема лицензирования и учёта;
подсистема имитационного моделирования (simulation);
подсистема управления последовательностями и рецептурами (batch/sequence), если применимо;
документация, FAT, SAT.
4.2. В границы ТЗ не входят:
функции сертифицированных safety-систем;
исполнение control logic реального времени;
проектирование полевого уровня;
проектирование сетевой инфраструктуры (кроме интеграционных интерфейсов SCADA).
5. ФУНКЦИОНАЛЬНЫЕ ТРЕБОВАНИЯ
5.1. ПОДСИСТЕМА ВИЗУАЛИЗАЦИИ
5.1.1. Типы экранов
SCADA-система должна обеспечивать создание и эксплуатацию следующих видов экранов:
общесистемный overview — обзор всей площадки или завода;
area overview — обзор технологической зоны или участка;
unit overview — обзор технологической установки;
equipment faceplate — детальный экран единицы оборудования с параметрами, режимами, командами;
P&ID-style мнемосхемы — технологические схемы с привязкой к реальным параметрам;
экран контура регулирования — PID faceplate с отображением PV, SP, OUT, режим, ошибки, тренд;
экран группы контуров — сводное представление нескольких контуров;
экран состояния последовательности (sequence display) — для batch/sequence management, если применимо;
экран тревог и событий — сводный и по объектам;
экран трендов — online и historical;
экран навигации — карта экранов, поиск объектов;
диагностический экран — состояние связности, серверов, архивов, времени;
инженерный экран — конфигурация, версии, аудит;
административный экран — управление ролями, пользователями, сессиями.
5.1.2. Содержание и представление данных
Для каждого отображаемого параметра должны быть доступны:
наименование (tag name / display name);
текущее значение;
единица измерения;
диапазон шкалы;
временная метка;
статус качества (good / bad / uncertain / stale);
тревожный статус (нормальный / активная тревога / неподтвержденная / подавленная);
режим работы (auto / manual / cascade / remote cascade / out of service), если применимо;
источник данных;
признак simulation, если активен.
5.1.3. Элементы управления на экранах
SCADA должна обеспечивать размещение на экранах следующих интерактивных элементов:
индикаторы аналоговых значений (шкалы, столбики, числа);
индикаторы дискретных состояний (ON/OFF, открыт/закрыт, работает/стоит);
кнопки управления (пуск, стоп, открыть, закрыть, квитировать);
поля ввода уставок и параметров;
переключатели режимов;
индикаторы тревог (цветовые, мигающие, текстовые);
minitrends (встроенные тренды на faceplate);
таблицы параметров;
ссылки навигации;
контекстные меню объектов.
5.1.4. Навигация
Система должна обеспечивать:
иерархическую навигацию: площадка → зона → установка → оборудование → параметр;
поиск объектов по имени, тегу, описанию;
навигацию от тревоги к источнику;
навигацию от тренда к объекту;
возврат к предыдущему экрану;
закладки и избранное, если применимо;
карту экранов.
5.1.5. Визуальные правила
Система должна поддерживать:
цветовые схемы, согласованные с эксплуатационными стандартами объекта;
различение нормального, тревожного, диагностического, сервисного и отказного состояний;
мигание для неподтвержденных тревог;
затемнение или специальную индикацию для данных с плохим качеством;
запрет отображения невалидных данных как достоверных;
поддержку темной и светлой тем, если это требуется эксплуатацией.
5.2. ПОДСИСТЕМА ДИСПЕТЧЕРСКОГО УПРАВЛЕНИЯ
5.2.1. Операторские команды
SCADA должна обеспечивать выполнение следующих типов команд:
изменение уставки (setpoint change);
изменение выходного значения (output override);
переключение режима контура (auto/manual/cascade/remote cascade);
пуск и останов оборудования;
открытие и закрытие запорной арматуры;
подтверждение (acknowledge) тревог;
квитирование (reset) тревог;
shelving (временное подавление) тревог;
suppress (подавление) тревог;
перевод объекта в состояние out of service;
возврат объекта в работу;
принудительное задание значения (force/override), если разрешено проектом;
снятие принудительного значения;
запуск и останов supervisory-процедур, если применимо.
5.2.2. Безопасность команд
Для каждой команды система должна обеспечивать:
проверку полномочий пользователя до выполнения;
подтверждение оператором перед выполнением критических команд;
двухэтапное подтверждение для особо опасных действий (определяется проектом);
регистрацию в аудиторском журнале: кто, когда, что, на каком объекте, с каким результатом;
отображение результата выполнения команды (успех / отказ / timeout);
блокировку команды при отсутствии связи с объектом управления;
блокировку команды при состоянии out of service, если это предусмотрено политикой.
5.2.3. Защита от ошибочных действий
Система должна обеспечивать:
проверку диапазона при вводе уставок (range checking);
предупреждение при вводе значений за пределами нормального диапазона;
невозможность отправки команды с некорректными параметрами;
визуальное отличие опасных команд от штатных;
подтверждение перед отправкой команд на несколько объектов одновременно.
5.3. ПОДСИСТЕМА ПРИЕМА И ОБРАБОТКИ ДАННЫХ
5.3.1. Источники данных
SCADA должна принимать данные от:
DCN с физическим I/O;
DCN без I/O;
Virtual DCN;
ACP;
Gateway (legacy DCS, PLC, HART, FF, Modbus, PROFIBUS);
PLC и RTU, подключенные через OPC UA;
внешние historian-серверы;
внешние аналитические и диагностические системы;
manual data entry (ручной ввод лабораторных данных), если предусмотрено проектом.
5.3.2. Типы данных
Система должна корректно обрабатывать:
аналоговые сигналы (temperature, pressure, flow, level и т.д.);
дискретные сигналы (on/off, open/close, run/stop);
многосостояния (multi-state: режимы работы, позиции);
расчетные параметры (derived / calculated values);
накопительные значения (totalizers, counters);
диагностические признаки (device health, communication status);
строковые значения (batch ID, recipe name, operator comment);
временные метки событий;
trigger-сигналы.
5.3.3. Допустимые O-PAS signal types
Система должна поддерживать только допустимые O-PAS типы сигналов:
AnalogUnitRangeType;
TwoStateDiscreteType;
MultiStateValueDiscreteType;
MultiStateDictionaryEntryDiscreteBaseType;
OPASAnalogSignalType;
TriggerType;
PA-DIM типы: AnalogSignalVariableType, DiscreteSignalVariableType, TwoStateDiscreteSignalVariableType, MultiStateDiscreteSignalVariableType;
или типы, производные от вышеперечисленных.
5.3.4. Метаданные
Для каждого принимаемого сигнала должны обрабатываться:
source identifier;
timestamp (предпочтительно от источника);
quality/status (good / bad / uncertain / stale);
engineering units;
диапазон (range: low/high scale);
alarm relevance;
объектная принадлежность;
описание / комментарий.
5.3.5. Обработка аномалий
Система должна корректно обрабатывать:
потерю связи с источником;
получение данных с bad quality;
устаревание данных (stale detection);
переполнение буферов приема;
рассинхронизацию времени с источником;
получение данных через gateway с ограниченным набором метаданных;
обнаружение дублирующихся или конфликтующих значений.
5.3.6. Расчетные параметры
SCADA должна поддерживать:
создание расчетных переменных на основе нескольких входных сигналов;
базовые арифметические и логические операции;
условные выражения;
агрегатные функции (min, max, avg, sum за интервал);
totalizing (накопление);
dead-band обработку для подавления шума;
rate of change;
задержки (delay, lead/lag), если требуется проектом.
5.3.7. Ручной ввод данных (Manual Data Entry)
Если ручной ввод предусмотрен проектом, система должна обеспечивать:
- формы ввода лабораторных и аналитических данных;
- валидацию вводимых значений (диапазон, тип, формат);
- привязку введенных данных к источнику (оператор, лаборатория, дата/время отбора пробы);
- регистрацию в аудиторском журнале;
- workflow согласования введенных данных (ввод → проверка → утверждение), если предусмотрено;
- возможность корректировки с сохранением истории изменений.
5.4. ПОДСИСТЕМА ТРЕВОГ И СОБЫТИЙ
5.4.1. Общие требования
Подсистема должна быть совместима с моделью O-PAS Part 6.3, OPC UA Part 9 Alarms and Conditions и учитывать рекомендации ISA-18.2 и EEMUA 191.
5.4.2. Иерархия типов тревог
Система должна поддерживать:
LimitAlarm: ExclusiveLevel, NonExclusiveLevel, ExclusiveDeviation, NonExclusiveDeviation, ExclusiveRateOfChange, NonExclusiveRateOfChange;
DiscreteAlarm: OffNormalAlarm, TripAlarm, InstrumentDiagnosticAlarm, SystemDiagnosticAlarm, CertificateExpirationAlarm;
DiscrepancyAlarm.
5.4.3. Exclusive и Non-Exclusive
Exclusive — показывает только одну тревогу данного типа (High ИЛИ High-High).
Non-Exclusive — показывает все активные одновременно (и High, и High-High).
5.4.4. Пороговые тревоги
Для аналоговых сигналов должны поддерживаться:
High-High Limit (HH);
High Limit (H);
Low Limit (L);
Low-Low Limit (LL);
базовые значения порогов (BaseHighHighLimit, BaseHighLimit, BaseLowLimit, BaseLowLowLimit);
Deviation High / Deviation Low (отклонение от уставки);
Rate of Change (скорость изменения).
5.4.5. Дискретные тревоги
Для дискретных сигналов должны поддерживаться:
OffNormal — отклонение от нормального состояния;
Trip — срабатывание защиты;
State alarm — тревога по состоянию;
Diagnostic alarm — диагностическая.
5.4.6. Атрибуты тревог
Для каждой тревоги должны поддерживаться:
Severity (приоритет, 0-1000 по OPC UA);
ConditionName — наименование условия;
ConditionClassId / ConditionClassName — класс тревоги;
ConditionSubClassId / ConditionSubClassName — подкласс;
SourceNode / SourceName — объект-источник;
Message — текст сообщения;
InputNode — привязка к входному сигналу;
MaxTimeShelved — максимальное время shelving;
OnDelay — задержка срабатывания;
OffDelay — задержка возврата в норму;
ReAlarmTime — время повторного оповещения;
ReAlarmRepeatCount — количество повторов;
SilenceState — состояние звука;
EnabledState — включена/выключена.
5.4.7. Состояния тревоги
Система должна поддерживать следующие состояния:
ActiveState — активна / не активна;
AckedState — подтверждена / не подтверждена;
ConfirmedState — подтверждение второго уровня, если применимо;
SuppressedState — подавлена;
OutOfServiceState — выведена из обслуживания;
ShelvedState — временно скрыта (TimedShelved / OneShotShelved / Unshelved);
LatchedState — защелкнута;
SuppressedOrShelved — агрегированный признак подавления.
5.4.8. Жизненный цикл тревоги
Система должна регистрировать и отображать полный lifecycle:
возникновение (raise);
активация (active);
уведомление оператора;
подтверждение (acknowledge);
подтверждение второго уровня (confirm), если применимо;
возврат в норму (return to normal);
сброс / очистка;
повторное срабатывание (re-alarm), если настроено.
5.4.9. Управление тревогами
Система должна поддерживать:
acknowledge (подтверждение);
shelving (временное подавление) с ограничением MaxTimeShelved;
suppression (подавление);
out of service (вывод из обслуживания);
enable/disable;
silence (отключение звука);
группировку тревог (alarm groups);
фильтрацию по приоритету, источнику, типу, состоянию, времени;
сортировку;
поиск;
навигацию к источнику тревоги;
навигацию к связанному экрану;
контекстное меню тревоги.
5.4.10. Экран тревог
Экран активных тревог должен отображать:
timestamp возникновения;
timestamp подтверждения;
источник (tag / equipment);
текст сообщения;
приоритет;
состояние (active, acked, return-to-normal, shelved и т.д.);
текущее значение параметра, вызвавшего тревогу;
имя оператора, подтвердившего тревогу.
5.4.11. Alarm summary и KPI
Система должна поддерживать:
alarm summary по приоритетам;
alarm summary по объектам/установкам;
standing alarm list;
alarm rate (тревог в час);
stale alarm detection;
chattering alarm detection;
flood alarm detection;
базовую alarm performance analytics по ISA-18.2 / EEMUA 191.
5.4.12. Экспорт/импорт
Система должна поддерживать экспорт и импорт конфигурации тревог в документированных форматах.
5.5. ПОДСИСТЕМА ЖУРНАЛИРОВАНИЯ И АУДИТА
5.5.1. Типы журналов
SCADA должна вести:
Event Journal — хронологический журнал всех событий;
Alarm Journal — журнал тревог с полным lifecycle;
Operator Action Log — журнал действий операторов;
Engineering Change Log — журнал инженерных изменений;
Security Event Log — журнал security-событий;
System Diagnostic Log — журнал системной диагностики;
Communication Log — журнал состояния связности с источниками;
Login/Logout Log — журнал входов и выходов пользователей.
5.5.2. Атрибуты записи
Каждая запись должна содержать:
уникальный идентификатор;
timestamp (UTC и локальное время);
тип события;
источник;
инициатор (пользователь / система / устройство);
описание / текст;
старое и новое значение, если применимо;
результат действия;
приоритет, если применимо.
5.5.3. Функции журналов
Должны поддерживаться:
просмотр в хронологическом порядке;
фильтрация по времени, типу, источнику, пользователю;
полнотекстовый поиск;
экспорт выборки;
печать;
архивирование и ротация;
политика хранения (retention policy).
5.5.4. Защита журналов
Журналы должны быть защищены от:
несанкционированного изменения;
несанкционированного удаления;
переполнения без уведомления.
5.6. ПОДСИСТЕМА ТРЕНДОВ И ИСТОРИЗАЦИИ
5.6.1. Типы трендов
Система должна обеспечивать:
online trends — отображение текущих значений в реальном времени;
historical trends — отображение архивных данных за произвольный период;
combined trends — наложение online и historical;
multi-pen trends — одновременное отображение нескольких параметров (не менее 8);
XY plots — отображение зависимости одного параметра от другого;
bar charts — столбчатые диаграммы для сравнения;
tabular view — табличный просмотр значений.
5.6.2. Функции трендов
Должны поддерживаться:
масштабирование по времени (zoom in/out);
масштабирование по значению;
прокрутка по времени (pan);
курсор с отображением точного значения, времени и качества;
annotations — маркеры событий и тревог на временной шкале;
экспорт данных тренда;
сохранение конфигурации тренда (template);
печать тренда.
5.6.3. Архивирование значений
Система должна обеспечивать:
непрерывное архивирование с заданным интервалом;
архивирование по изменению (exception-based / deadband);
архивирование по событию;
хранение: timestamp, value, quality/status, source;
агрегацию: min, max, avg, count, sum, range за интервал;
сжатие архивных данных;
политику хранения (retention) по классам данных;
экспорт архивных данных.
5.6.4. Производительность архива
Архивирование не должно ухудшать online-функции визуализации, тревог и управления.
5.7. ПОДСИСТЕМА ИНЖЕНЕРНОГО КОНФИГУРИРОВАНИЯ
5.7.1. Объекты конфигурирования
SCADA должна обеспечивать создание и редактирование:
иерархии объектов (площадка / зона / установка / оборудование / параметр);
тегов и привязки к источникам данных;
экранных форм и мнемосхем;
графических шаблонов и библиотек символов;
конфигурации тревог (типы, пороги, приоритеты, задержки);
конфигурации архивирования (какие параметры, интервалы, retention);
конфигурации отчетов;
конфигурации ролей и прав доступа;
интеграционных соединений и привязок;
расчетных параметров и формул.
5.7.2. Версионирование и контроль изменений
Система должна поддерживать:
контроль версий конфигурации;
сравнение версий (diff);
откат к ранее подтвержденной версии;
маркировку версий (release tagging);
журналирование всех изменений с указанием автора, времени и описания;
процедуру согласования изменений, если требуется проектом.
5.7.3. Online и offline конфигурирование
Система должна поддерживать:
offline конфигурирование — разработка проекта без подключения к промышленной среде;
online конфигурирование — внесение изменений в работающую систему с контролем влияния;
partial download — загрузка только измененной части конфигурации;
pre-deployment validation — проверка конфигурации перед применением.
5.7.4. Шаблоны и библиотеки
Система должна поддерживать:
шаблоны объектов (equipment templates);
библиотеки графических символов;
библиотеки экранных форм;
библиотеки конфигураций тревог;
наследование от шаблона;
массовое создание объектов по шаблону.
5.8. ПОДСИСТЕМА ОТЧЕТНОСТИ
5.8.1. Типы отчетов
SCADA должна поддерживать:
суточные отчеты;
сменные отчеты;
отчеты по тревогам и аварийности;
отчеты по действиям операторов;
отчеты по состоянию оборудования;
отчеты по доступности каналов связи;
отчеты по инженерным изменениям;
отчеты по security-событиям;
alarm KPI report (ISA-18.2 metrics);
произвольные отчеты по выборке.
5.8.2. Функции отчетов
Должны поддерживаться:
автоматическое формирование по расписанию;
формирование по запросу;
параметризация (период, объект, тип);
экспорт в PDF, Excel, CSV;
печать;
рассылка по email / сохранение в сетевую папку, если предусмотрено проектом.
5.9. ПОДСИСТЕМА ДИАГНОСТИКИ И ЭКСПЛУАТАЦИОННОГО КОНТРОЛЯ
5.9.1. Контролируемые параметры
Система должна обеспечивать контроль:
состояния серверных ролей (primary, standby, failed);
состояния соединений с каждым источником данных;
состояния архивных подсистем;
состояния подсистемы тревог;
состояния синхронизации времени;
загрузки CPU, памяти, дисков;
количества активных сессий;
скорости поступления данных (tag update rate);
задержки обработки данных (latency);
состояния лицензий, если применимо;
диагностических сообщений от приложений.
5.9.2. Диагностические экраны
Должны быть предусмотрены:
системный overview — сводное состояние всех подсистем;
экран коммуникаций — состояние каждого канала связи;
экран серверов — состояние серверных процессов;
экран архивов — объем, заполнение, скорость записи;
экран времени — источники, drift, status;
экран сессий — активные пользователи, роли, действия.
5.9.3. Автоматическая диагностика
Система должна:
генерировать системные тревоги при обнаружении проблем;
регистрировать диагностические события в журнале;
поддерживать health check и self-test;
обеспечивать уведомление эксплуатационного персонала о деградации.
5.10. ПОДСИСТЕМА УПРАВЛЕНИЯ ДОСТУПОМ
5.10.1. Роли
Должны поддерживаться как минимум:
Оператор (уровень 1) — мониторинг и базовые команды;
Старший оператор (уровень 2) — расширенные команды, shelving тревог;
Инженер КИПиА — инженерное конфигурирование, диагностика;
Инженер АСУ — полное конфигурирование системы;
Администратор — управление ролями, пользователями, политиками;
Сервисный инженер — техническое обслуживание, обновления;
Аудитор — read-only доступ к журналам и конфигурации;
Гость — ограниченный мониторинг, без команд.
5.10.2. Разграничение
Система должна обеспечивать:
привязку полномочий к ролям;
привязку ролей к пользователям;
разграничение доступа к экранам, командам, объектам, конфигурации;
разграничение по зонам/установкам (area-based access), если требуется;
наследование полномочий;
временное повышение полномочий (elevation), если предусмотрено.
5.11. ПОДСИСТЕМА РЕЗЕРВНОГО КОПИРОВАНИЯ И ВОССТАНОВЛЕНИЯ
5.11.1. Объекты резервирования
Должны резервироваться:
проектная конфигурация;
настройки тревог;
настройки архивирования;
экранные формы;
роли и права;
журналы и архивы;
сертификаты;
системные настройки.
5.11.2. Функции
Система должна обеспечивать:
ручное и автоматическое резервное копирование;
проверку целостности резервных копий;
восстановление из резервной копии;
выборочное восстановление (отдельный компонент);
документирование процедур backup/restore.
5.12. ПОДСИСТЕМА ЛИЦЕНЗИРОВАНИЯ И УЧЁТА
5.12.1. Модель лицензирования
Разработчик должен документировать модель лицензирования:
- тип лицензий (per-tag, per-server, per-client, per-user, subscription, perpetual);
- ограничения на масштабирование;
- зависимость от runtime-лицензий сторонних компонентов;
- условия передачи лицензий при смене эксплуатирующей организации.
5.12.2. Прозрачность
- полный перечень необходимых лицензий для целевой конфигурации;
- расчет TCO на 5 и 10 лет;
- отсутствие скрытых ограничений функционала.
5.13. ПОДСИСТЕМА ИМИТАЦИОННОГО МОДЕЛИРОВАНИЯ (SIMULATION)
5.13.1. Режимы
Система должна поддерживать:
- simulation mode для отдельных объектов (контуров, оборудования);
- simulation mode для группы объектов или зоны;
- полную имитацию для целей обучения (training simulator), если предусмотрено проектом.
5.13.2. Визуальная индикация
- все экраны с simulation-объектами должны иметь явную визуальную индикацию;
- запрещается отображение simulation-данных без отличительных признаков;
- строка состояния или баннер с надписью SIMULATION ACTIVE.
5.13.3. Управление
- включение/отключение simulation — только для авторизованных ролей (Инженер АСУ, Администратор);
- журналирование всех переключений simulation mode;
- simulation не влияет на реальные выходные сигналы.
5.13.4. Обучение
- система должна поддерживать режим обучения оператора с изолированной средой;
- возможность воспроизведения исторических сценариев;
- фиксация действий обучаемого для последующего анализа.
5.14. ПОДСИСТЕМА УПРАВЛЕНИЯ ПОСЛЕДОВАТЕЛЬНОСТЯМИ И РЕЦЕПТУРАМИ (BATCH/SEQUENCE)
5.14.1. Общие требования
Если объект предусматривает batch-процессы или автоматизированные последовательности:
- система должна поддерживать модель ISA-88 (процедура → единичная процедура → операция → фаза);
- отображение текущего шага последовательности, состояния переходов, таймеров;
- supervisory-управление: запуск, пауза, останов, пропуск шага, ручное подтверждение;
- журналирование всех событий batch-процесса с привязкой к batch ID.
5.14.2. Экранные формы
- batch overview — список активных и завершенных batch;
- sequence display — текущая последовательность с визуализацией шагов;
- recipe management — просмотр и выбор рецептуры (если управление рецептами на SCADA-уровне);
- batch report — автоматически формируемый протокол batch.
5.14.3. Границы
SCADA реализует supervisory-уровень batch/sequence. Исполнение control-логики последовательностей остается на DCN.
6. ТРЕБОВАНИЯ К ИНТЕГРАЦИИ И СВЯЗНОСТИ
6.1. OCF-профили
6.1.1. Обязательно: OCF-001 (OPC UA Client/Server Profile).
6.1.2. Где применимо: OCF-002 (OPC UA Client/Server and PubSub).
6.1.3. Обязательно: OCF-F-003 (OCF Client Facet), OCF-F-005 (Alarms and Conditions Client).
6.1.4. Если SCADA — сервер: OCF-F-001 (Security Server), OCF-F-004 (A&C Server).
6.2. OPC UA Security
6.2.1. SecurityPolicy: Aes128-Sha256-RsaOaep и Basic256Sha256.
6.2.2. User Token JWT.
6.2.3. Global Certificate Management.
6.2.4. AliasName support.
6.3. Discovery и namespace
6.3.1. GDS-001 (Global Discovery Server), где развернут.
6.3.2. Корректная обработка OPC UA namespaces, включая O-PAS CF namespace.
6.4. Синхронизация времени
6.4.1. NET-F-011 (NTP/OS-based) — обязательно.
6.4.2. NET-F-012 / NET-F-013 (PTP) — где применимо.
6.5. Интеграция со всеми типами DCN, PLC, RTU, historian, analytics, legacy gateways.
7. ТРЕБОВАНИЯ К МОДЕЛИ ДАННЫХ
7.1. Иерархическая модель: площадка → зона → установка → оборудование → параметр. Иерархии ISA-88, ISA-95.
7.2. Атрибуты DCN: Manufacturer, Model, SerialNumber, SoftwareRevision, HardwareRevision, DeviceHealth, AssetId, ComponentName.
7.3. Function block model: Inputs, Outputs, Configuration, Tuning, Status, Operational. FBErrorType: OutOfService, ConfigurationError, SimulationActive, PvHasBadStatus.
7.4. Единые правила именования для всех сущностей.
8. ТРЕБОВАНИЯ К ИНЖЕНЕРНОМУ ОБМЕНУ
8.1. Import/export в документированных форматах (AML, OPC UA NodeSet, Open Packaging).
8.2. Не закрытый формат как единственный носитель.
8.3. Валидация, контроль целостности, сравнение, откат.
8.4. Переносимость Layer-F конфигурации.
9. ТРЕБОВАНИЯ К КАЧЕСТВУ ДАННЫХ И ВРЕМЕНИ
9.1. Различение: Good, Bad, Uncertain, Stale.
9.2. Невалидные данные не отображаются как достоверные.
9.3. Timestamp источника при его наличии.
9.4. Нарушение синхронизации — системное событие.
9.5. Поддержка NAMUR NE107 диагностических состояний: Failure, Function Check, Out of Specification, Maintenance Required.
10. ТРЕБОВАНИЯ К ИНФОРМАЦИОННОЙ БЕЗОПАСНОСТИ
10.1. Общий уровень: SL2 по IEC 62443-4-2 как минимум.
10.2. FR1 — Идентификация и аутентификация:
уникальная идентификация пользователей;
аутентификация процессов и устройств;
управление учетными записями;
стойкость паролей;
PKI / X.509;
реагирование на неудачные попытки входа;
system use notification.
10.3. FR2 — Управление использованием:
RBAC;
session lock;
remote session termination;
auditable events;
timestamps и time sync для аудита;
non-repudiation.
10.4. FR3 — Целостность системы:
communication integrity и authentication;
защита от вредоносного кода;
верификация security-функций;
контроль целостности ПО;
input validation;
deterministic output;
защита аудита;
поддержка обновлений с проверкой authenticity.
10.5. FR4 — Конфиденциальность:
защита конфиденциальной информации;
очистка при удалении;
криптография по политике.
10.6. FR5 — Ограничение потоков: сетевая сегментация.
10.7. FR6 — Реагирование: доступность аудита, continuous monitoring.
10.8. FR7 — Доступность ресурсов:
DoS protection;
resource management;
backup с проверкой целостности;
recovery;
least functionality;
инвентаризация компонентов.
10.9. Управление инцидентами безопасности
- интеграция с SIEM-системами (syslog, CEF/LEEF) для передачи security-событий;
- предопределённые правила обнаружения аномалий (anomalous logins, privilege escalation, unusual command patterns);
- процедура реагирования на инциденты (incident response) — документируется отдельно;
- сохранение forensic-данных для расследования (минимум 90 дней).
10.10. Управление обновлениями ПО
- документированная политика обновлений (patching policy);
- тестирование обновлений в staging-среде перед применением в production;
- возможность обновления без полной остановки SCADA (rolling update), если архитектура позволяет;
- проверка подлинности и целостности обновлений (code signing);
- журналирование всех обновлений.
11. ТРЕБОВАНИЯ К НАДЕЖНОСТИ И ДЕГРАДАЦИИ
11.1. Резервирование критических серверных ролей.
11.2. Hot standby для серверов визуализации и тревог, если предусмотрено проектом.
11.3. Описание поведения при отказах каждой подсистемы.
11.4. Предсказуемый режим деградации.
11.5. Сохранение индикации деградации для оператора.
11.6. Независимость нижестоящего управления от SCADA.
11.7. Автоматическое восстановление после transient failures.
11.8. Корректное поведение при cold/warm/hot restart.
11.9. Модели резервирования
Система должна поддерживать:
- active/standby для серверов визуализации, тревог, архивирования;
- active/active, если предусмотрено проектом;
- автоматический failover клиентских подключений при отказе primary-сервера;
- резервирование historian с синхронизацией данных;
- резервирование сетевых подключений (dual NIC, network teaming).
11.10. Показатели доступности
- целевая доступность SCADA: не менее 99.9% (допускается не более 8.76 часов простоя в год);
- для критических объектов — 99.99% (не более 52.6 минут в год), если предусмотрено проектом;
- MTTR: не более 30 минут при наличии hot standby;
- RTO: не более 15 минут;
- RPO: не более 5 минут для оперативных данных, не более 1 часа для конфигурации.
12. ТРЕБОВАНИЯ К ПРОИЗВОДИТЕЛЬНОСТИ
12.1. Время обновления экрана: не более 2 секунд для критических экранов при нормальной нагрузке.
12.2. Время реакции на команду оператора: не более 2 секунд до отображения результата.
12.3. Время появления тревоги на экране: не более 2 секунд от момента получения.
12.4. Throughput архивирования: определяется проектом, подтверждается испытаниями.
12.5. Максимальное количество тегов, пользователей, соединений: определяется проектом.
12.6. Производительность должна подтверждаться нагрузочными испытаниями.
13. ТРЕБОВАНИЯ К РАЗРАБОТКЕ И СОПРОВОЖДЕНИЮ
13.1. Архитектурное описание решения.
13.2. Документированная проектная структура.
13.3. Все интерфейсы, ограничения и нестандартные решения документированы.
13.4. Проект пригоден для сопровождения другим исполнителем.
13.5. Перечень ПО, библиотек, зависимостей.
13.6. Инструкции по развертыванию.
13.7. Управление изменениями (Management of Change)
- все конфигурационные изменения должны проходить через формализованный процесс MOC;
- workflow: инициация → оценка влияния → согласование → реализация → верификация → закрытие;
- документирование каждого изменения с обоснованием;
- rollback-процедура для каждого типа изменений;
- разделение полномочий: инициатор ≠ согласующий ≠ исполнитель.
14. ТРЕБОВАНИЯ К ИСПЫТАНИЯМ И ПРИЕМКЕ
14.1. Программа и методика испытаний.
14.2. Обязательные испытания: документация, модель данных, экраны, навигация, тревоги, архивы, тренды, отчеты, роли, аудит, import/export, backup/restore, интеграция, деградация, производительность, FAT, SAT.
14.3. Протоколы с классификацией несоответствий.
15. ТРЕБОВАНИЯ К ДОКУМЕНТАЦИИ
Разработчик предоставляет:
пояснительную записку по архитектуре;
описание места SCADA в O-PAS;
описание модели данных;
описание тревог и событий;
описание интеграционных интерфейсов и OCF-профилей;
описание расчетных параметров;
руководство оператора;
руководство инженера по сопровождению;
руководство администратора;
инструкции по backup/restore;
инструкции по disaster recovery;
программу и методику испытаний;
протоколы FAT и SAT;
перечень ПО и зависимостей;
матрицу соответствия требований;
alarm philosophy document.
16. ТРЕБОВАНИЯ К ВНЕДРЕНИЮ
16.1. Поэтапное внедрение с разделением сред.
16.2. Процедура управления изменениями с откатом.
16.3. При миграции — параллельное сопоставление данных.
16.4. Обучение эксплуатационного персонала.
16.5. Период опытной эксплуатации с сопровождением.
17. ТРЕБОВАНИЯ К ВНЕДРЕНИЮ (дополнение)
Настоящий раздел сохраняет нумерацию 17 для согласованности ссылок. Все требования раздела 16 действуют в полном объёме.
18. ИНТЕГРАЦИЯ С ВЕРХНИМ УРОВНЕМ (MES/ERP)
18.1. Общие требования
Если интеграция с MES/ERP предусмотрена проектом:
- SCADA должна обеспечивать передачу данных на верхний уровень через стандартизованные интерфейсы;
- поддержка ISA-95 (IEC 62264) для определения границ и форматов обмена;
- обмен данными: production data, quality data, inventory, maintenance events.
18.2. Интерфейсы
- OPC UA как основной протокол обмена;
- REST API для интеграции с web-based MES/ERP;
- файловый обмен (XML, JSON, CSV) как резервный вариант;
- message broker (MQTT, AMQP, Kafka) для event-driven интеграции, если применимо.
18.3. Безопасность интеграции
- обмен через SCADA DMZ, прямое подключение из enterprise в PCN запрещено;
- аутентификация и авторизация для всех интеграционных соединений;
- журналирование всех data transfers.
19. ТРЕБОВАНИЯ К ЛОКАЛИЗАЦИИ
19.1. Языки интерфейса
- система должна поддерживать как минимум русский и английский языки интерфейса;
- переключение языка без перезапуска системы;
- мультиязычность экранных форм — тексты, подписи, сообщения тревог.
19.2. Локализация данных
- поддержка кодировки UTF-8;
- корректное отображение кириллицы во всех подсистемах;
- локализация форматов даты, времени, чисел;
- поддержка часовых поясов (UTC + локальное время).
20. ОЖИДАЕМЫЙ РЕЗУЛЬТАТ
Результатом должна являться внедренная и документированная SCADA-система, совместимая с O-PAS v2.1, обеспечивающая полный набор supervisory-функций: визуализацию, диспетчерское управление, развитую подсистему тревог и событий, архивирование, аудит, отчетность, диагностику, инженерное конфигурирование, лицензирование и учёт, имитационное моделирование (simulation), управление последовательностями и рецептурами (batch/sequence) при необходимости, интеграцию с верхним уровнем (MES/ERP) при необходимости, локализацию интерфейса, защищенную эксплуатацию на уровне SL2 по IEC 62443, и пригодная для масштабирования, сопровождения и дальнейшего развития без vendor lock-in.
Приложение А. Матрица требований
Легенда: M — обязательно, R — рекомендуется, O — опционально
Проверка: INS — документация, DEM — демонстрация, TST — испытание, ANL — анализ
Архитектура:
REQ-001 | Supervisory-компонент открытой архитектуры | M | Part 1 | INS
REQ-002 | Не подменяет control и safety | M | Part 1, 7 | INS
REQ-003 | Модульная архитектура | M | Part 1 | INS
REQ-004 | Совместимость со всеми типами DCN | M | Part 1 | DEM/TST
REQ-005 | Учет FILO | R | Part 1 | INS
REQ-006 | Quality attributes O-PAS | R | Part 1 | INS
Интеграция:
REQ-007 | OCF-001 | M | Part 4 | DEM/TST
REQ-008 | OCF-002 где применимо | R | Part 4 | DEM/TST
REQ-009 | OCF-F-003 Client | M | Part 4 | DEM/TST
REQ-010 | OCF-F-005 A&C Client | M | Part 4 | DEM/TST
REQ-011 | SecurityPolicy Aes128/Basic256Sha256 | M | Part 4 | TST
REQ-012 | JWT authentication | M | Part 4 | TST
REQ-013 | GDS где развернут | R | Part 4 | DEM
REQ-014 | OPC UA namespaces | M | Part 4 | DEM/TST
REQ-015 | AliasName | M | Part 4 | DEM/TST
REQ-016 | NET-F-011 NTP | M | Part 4 | TST
REQ-017 | NET-F-012/013 PTP где применимо | R | Part 4 | TST
Модель данных:
REQ-018 | Structured model | M | Part 6.2 | INS/DEM
REQ-019 | O-PAS SignalTypes | M | Part 6.2 | INS/DEM
REQ-020 | Value+timestamp+quality+units+source | M | Part 6.2, 6.6 | DEM/TST
REQ-021 | Правила именования | M | Part 6.2 | INS
REQ-022 | DCN attributes | R | Part 6.2 | DEM
REQ-023 | FunctionBlock model | R | Part 6.2 | DEM
REQ-024 | FBErrorType | R | Part 6.2 | DEM
REQ-025 | ISA-88/95 hierarchy | R | Part 6.2 | INS
REQ-026 | NAMUR NE107 diagnostics | R | Part 6.2 | DEM
Тревоги:
REQ-027 | Иерархия типов Limit/Discrete/Discrepancy | M | Part 6.3 | DEM
REQ-028 | Exclusive / Non-Exclusive | M | Part 6.3 | DEM/TST
REQ-029 | Все атрибуты Part 6.3 | M | Part 6.3 | DEM
REQ-030 | Пороги HH/H/L/LL + базовые | M | Part 6.3 | DEM/TST
REQ-031 | Deviation / RateOfChange | R | Part 6.3 | DEM
REQ-032 | OnDelay/OffDelay/MaxTimeShelved/ReAlarmTime | R | Part 6.3 | DEM
REQ-033 | Все состояния: Active/Acked/Confirmed/Suppressed/OOS/Shelved/Latched | M | Part 6.3 | DEM/TST
REQ-034 | Shelving с ограничением | R | Part 6.3 | DEM
REQ-035 | Классификация process/diagnostic/system/security | M | Part 6.3, 2 | DEM/TST
REQ-036 | Alarm journal | M | Part 6.3 | DEM
REQ-037 | Навигация к источнику | M | Part 6.3 | DEM
REQ-038 | Export/import конфигурации тревог | M | Part 6.3 | DEM/TST
REQ-039 | Alarm KPI (ISA-18.2) | R | Part 6.3 | DEM
Визуализация:
REQ-040 | Все типы экранов (overview, faceplate, P&ID, trends, diag) | M | Part 1 | DEM
REQ-041 | Полные атрибуты параметра на экране | M | Part 6.2 | DEM
REQ-042 | Навигация overview→detail | M | Part 1 | DEM
REQ-043 | Визуальные правила состояний | M | Part 1 | DEM
REQ-044 | Simulation indication | R | Part 6.2 | DEM
Управление:
REQ-045 | Полный набор операторских команд | M | Part 1 | DEM/TST
REQ-046 | Проверка полномочий | M | Part 2 | TST
REQ-047 | Двухэтапное подтверждение | R | Part 2 | DEM
REQ-048 | Range checking | M | Part 1 | TST
REQ-049 | Журналирование команд | M | Part 2 | TST
Данные:
REQ-050 | Все типы данных (analog/discrete/multi/calc/diag) | M | Part 6.2 | DEM/TST
REQ-051 | Обработка аномалий (bad quality, stale, loss) | M | Part 6.2 | TST
REQ-052 | Расчетные параметры | R | Part 1 | DEM
REQ-053 | Gateway metadata limitations handling | M | Part 1 | TST
Архивирование:
REQ-054 | Online и historical trends | M | Part 6.2 | DEM
REQ-055 | Multi-pen, XY, tabular | R | Part 6.2 | DEM
REQ-056 | Архивирование с quality | M | Part 6.2 | TST
REQ-057 | Агрегация min/max/avg | M | Part 6.2 | DEM
REQ-058 | Retention policy | M | Part 6.2 | INS
Инженерный обмен:
REQ-059 | Import/export | M | Part 6.1 | DEM/TST
REQ-060 | Не закрытый формат | M | Part 6.1 | INS
REQ-061 | AML/NodeSet/OPC совместимость | R | Part 6.1 | DEM
REQ-062 | Валидация импорта | M | Part 6.1 | TST
REQ-063 | Версионирование и откат | M | Part 6.1 | DEM
Конфигурирование:
REQ-064 | Online и offline конфигурирование | M | Part 6.1 | DEM
REQ-065 | Шаблоны и библиотеки | R | Part 6.2 | DEM
REQ-066 | Pre-deployment validation | M | Part 6.1 | DEM/TST
Security (IEC 62443 SL2):
REQ-067 | Unique user ID and auth | M | Part 2 FR1 | TST
REQ-068 | Process/device ID and auth | M | Part 2 FR1 | TST
REQ-069 | Account management | M | Part 2 FR1 | TST
REQ-070 | Password strength | M | Part 2 FR1 | TST
REQ-071 | PKI/X.509 | M | Part 2 FR1 | TST
REQ-072 | Failed login response | M | Part 2 FR1 | TST
REQ-073 | System use notification | M | Part 2 FR1 | DEM
REQ-074 | RBAC | M | Part 2 FR2 | TST
REQ-075 | Session lock | M | Part 2 FR2 | TST
REQ-076 | Remote session termination | M | Part 2 FR2 | TST
REQ-077 | Non-repudiation | M | Part 2 FR2 | TST
REQ-078 | Communication integrity | M | Part 2 FR3 | TST
REQ-079 | Input validation | M | Part 2 FR3 | TST
REQ-080 | Deterministic output | M | Part 2 FR3 | TST
REQ-081 | Audit protection | M | Part 2 FR3 | TST
REQ-082 | Update authenticity | M | Part 2 FR3 | TST
REQ-083 | SW integrity | M | Part 2 FR3 | TST
REQ-084 | Confidentiality | M | Part 2 FR4 | TST
REQ-085 | Cryptography | M | Part 2 FR4 | TST
REQ-086 | DoS protection | M | Part 2 FR7 | TST
REQ-087 | Backup integrity | M | Part 2 FR7 | TST
REQ-088 | Recovery | M | Part 2 FR7 | TST
REQ-089 | Least functionality | M | Part 2 FR7 | INS/TST
REQ-090 | Component inventory | R | Part 2 FR7 | INS
Надежность:
REQ-091 | Резервирование | R | Part 1, 7 | ANL/TST
REQ-092 | Предсказуемая деградация | M | Part 1, 7 | TST
REQ-093 | Индикация деградации | M | Part 6.2, 7 | DEM/TST
REQ-094 | Time sync diagnostics | R | Part 4, 7 | DEM
REQ-095 | Auto-recovery after transient failures | R | Part 7 | TST
Производительность:
REQ-096 | Screen update ≤ 2s | M | Part 1 | TST
REQ-097 | Command response ≤ 2s | M | Part 1 | TST
REQ-098 | Alarm display ≤ 2s | M | Part 1 | TST
REQ-099 | Нагрузочные испытания | M | Part 1 | TST
Документация и приемка:
REQ-100 | Полный комплект документации | M | Part 6.1 | INS
REQ-101 | Сопровождаемость другим исполнителем | M | Part 1, 6.1 | INS
REQ-102 | FAT и SAT | M | Part 1 | INS/TST
REQ-103 | Матрица соответствия | M | Part 1 | INS
REQ-104 | Alarm philosophy document | M | ISA-18.2 | INS
REQ-105 | Обучение персонала | M | — | INS
Платформа и масштабирование:
REQ-106 | Поддержка HMI-клиентов (thick/web/thin) | M | Part 1 | DEM/TST
REQ-107 | Multi-monitor (2-6 мониторов) | M | Part 1 | DEM
REQ-108 | Мобильный мониторинг (read-only, VPN) | R | Part 1 | DEM
REQ-109 | Виртуализация (VMware/Hyper-V/KVM) | M | Part 1 | TST
REQ-110 | Масштабирование до 500K тегов | M | Part 1 | TST
REQ-111 | Сетевая сегментация (zones & conduits) | M | Part 2 | INS/TST
Надежность (дополнение):
REQ-112 | Active/standby server failover | M | Part 7 | TST
REQ-113 | Доступность ≥99.9% | M | Part 1 | ANL
REQ-114 | RTO ≤15 мин, RPO ≤5 мин | M | Part 7 | TST
Лицензирование:
REQ-115 | Документирование модели лицензирования | M | Part 1 | INS
REQ-116 | Расчет TCO 5/10 лет | R | Part 1 | INS
Simulation:
REQ-117 | Simulation mode с визуальной индикацией | M | Part 6.2 | DEM/TST
REQ-118 | Режим обучения оператора | R | Part 1 | DEM
Batch/Sequence:
REQ-119 | ISA-88 supervisory batch (где применимо) | R | Part 1 | DEM
REQ-120 | Batch reporting | R | Part 1 | DEM
Интеграция MES/ERP:
REQ-121 | ISA-95 интерфейс (где применимо) | R | Part 6.1 | DEM
REQ-122 | Обмен через DMZ | M | Part 2 | INS/TST
Локализация:
REQ-123 | Русский + английский интерфейс | M | Part 1 | DEM
REQ-124 | Переключение языка без перезапуска | R | Part 1 | DEM
REQ-125 | UTF-8 и кириллица | M | Part 1 | TST
Безопасность (дополнение):
REQ-126 | SIEM интеграция | R | Part 2 | DEM/TST
REQ-127 | Patching policy и rolling update | M | Part 2 | INS/TST
REQ-128 | MOC workflow | M | Part 2 | INS/DEM
Manual Data Entry:
REQ-129 | Формы ручного ввода с валидацией | R | Part 1 | DEM
REQ-130 | Audit trail ручного ввода | M | Part 2 | TST
Итого: 130 требований (REQ-001 — REQ-130). Обязательных (M): ~90, Рекомендуемых (R): ~35, Опциональных (O): ~5.